!-   ===========  BUI-Template for TRNSYS 17 ==========
!-T17_Template_Start
!-*********************************************************************************************************************************************************************************************************
!-*  TRNBuild   1.0.142
!-*********************************************************************************************************************************************************************************************************
!-*   BUILDING DESCRIPTIONS FILE TRNSYS
!-*   FOR BUILDING:   
!-*   GET BY WORKING WITH TRNBuild 1.0 for Windows
!-*********************************************************************************************************************************************************************************************************
!-*
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  C o m m e n t s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  P r o j e c t
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*+++ PROJECT
!-*+++ TITLE=UNDEFINED
!-*+++ DESCRIPTION=UNDEFINED
!-*+++ CREATED=UNDEFINED
!-*+++ ADDRESS=UNDEFINED
!-*+++ CITY=UNDEFINED
!-*+++ SWITCH=UNDEFINED
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  P r o p e r t i e s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-PROPERTIES
!- DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
!-*--- alpha calculation -------------------
!- KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
!- KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
!- KVERTICAL=5.76 : EVERTICAL=0.3
!-*
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-TYPES
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-*
!-*--------------------------------------------------------------------------------------
!-*  L a y e r s
!-*--------------------------------------------------------------------------------------
!-LAYER PLASTERBOA
!- CONDUCTIVITY=  0.576 : CAPACITY=   0.84 : DENSITY=    950
!-LAYER FBRGLS_ASHRAE
!- CONDUCTIVITY=  0.144 : CAPACITY=   0.84 : DENSITY=     12
!-LAYER WD_SIDN_ASHRA
!- CONDUCTIVITY=  0.504 : CAPACITY=    0.9 : DENSITY=    530
!-LAYER TMBR_FLR_ASHR
!- CONDUCTIVITY=  0.504 : CAPACITY=    1.2 : DENSITY=    650
!-LAYER INS_FLR_ASH
!- RESISTANCE=    6.965
!-LAYER RFDCK_ASHRAE
!- CONDUCTIVITY=  0.504 : CAPACITY=    0.9 : DENSITY=    530
!-LAYER CONC_SLAB
!- CONDUCTIVITY=  4.068 : CAPACITY=      1 : DENSITY=   1400
!-LAYER INS_FLR_ASH_900
!- RESISTANCE=    6.993
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  I n p u t s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-INPUTS TGROUND TBOUNDARY BRIGHT
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  S c h e d u l e s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-SCHEDULE WORKDAY
!- HOURS =0.000 8.000 18.000 24.0
!- VALUES=0 1. 0 0 
!-SCHEDULE WEEKEND
!- HOURS =0.000 1.000 24.0
!- VALUES=0 0 0 
!-SCHEDULE WORKLIGHT
!- HOURS =0.000 8.000 18.000 24.0
!- VALUES=0 1. 0 0 
!-SCHEDULE DAYNIGHT
!- HOURS =0.000 6.000 18.000 24.0
!- VALUES=0 1. 0 0 
!-SCHEDULE USE
!- DAYS=1 2 3 4 5 6 7
!- HOURLY=WORKDAY WORKDAY WORKDAY WORKDAY WORKDAY WEEKEND WEEKEND
!-SCHEDULE LIGHT
!- DAYS=1 2 3 4 5 6 7
!- HOURLY=WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WEEKEND WEEKEND
!-SCHEDULE SETOFF
!- DAYS=1 2 3 4 5 6 7
!- HOURLY=DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT WEEKEND WEEKEND
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  W a l l s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-WALL BND_WALL
!- LAYERS   = PLASTERBOA FBRGLS_ASHRAE PLASTERBOA 
!- THICKNESS= 0.012      0.066         0.012     
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-WALL EXT_WALL
!- LAYERS   = PLASTERBOA FBRGLS_ASHRAE WD_SIDN_ASHRA 
!- THICKNESS= 0.012      0.066         0.009     
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-WALL EXT_ROOF
!- LAYERS   = PLASTERBOA FBRGLS_ASHRAE RFDCK_ASHRAE  
!- THICKNESS= 0.01       0.112         0.019      
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-WALL EXT_FLOOR
!- LAYERS   = TMBR_FLR_ASHR INS_FLR_ASH 
!- THICKNESS= 0.03       0     
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-WALL BND_CEILING
!- LAYERS   = CONC_SLAB 
!- THICKNESS= 0.08         
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-WALL BND_FLOOR
!- LAYERS   = TMBR_FLR_ASHR INS_FLR_ASH 
!- THICKNESS= 0.03       0     
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-WALL GROUND_FLOOR
!- LAYERS   = CONC_SLAB INS_FLR_ASH_900
!- THICKNESS= 0.08      0     
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 0.001
!-WALL ADJ_WALL
!- LAYERS   = PLASTERBOA FBRGLS_ASHRAE PLASTERBOA 
!- THICKNESS= 0.012      0.066         0.012     
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-WALL ADJ_CEILING
!- LAYERS   = CONC_SLAB 
!- THICKNESS= 0.08         
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  W i n d o w s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-WINDOW EXT_WINDOW1
!- WINID=6001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
!- CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9
!-WINDOW EXT_WINDOW2
!- WINID=6001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
!- CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9
!-WINDOW ADJ_WINDOW
!- WINID=6001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
!- CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  D e f a u l t  G a i n s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  O t h e r  G a i n s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  C o m f o r t
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  I n f i l t r a t i o n
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  V e n t i l a t i o n
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  C o o l i n g
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  H e a t i n g
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  Z o n e s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-ZONES 
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  O r i e n t a t i o n s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-ORIENTATIONS H_0_0 
!-*
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-BUILDING
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  O u t p u t s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-OUTPUTS
!- TRANSFER : TIMEBASE=1.000
!- DEFAULT
!-*
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  E n d
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-END
!-
!-_EXTENSION_WINPOOL_START_
!-Window 5.2  v5.2.17  DOE-2 Data File : Multi Band Calculation
!-Unit System : SI
!-Name        : DOE-2 WINDOW LIB
!-Desc        : ASH140 DBLE - MOD
!-Window ID   : 6001
!-Tilt        : 90.0
!-Glazings    : 2
!-Frame       :  2 Al w/break            5.680
!-Spacer      :  1 Class1                2.330  -0.010   0.138
!-Total Height: 1500.0 mm
!-Total Width : 1200.0 mm
!-Glass Height: 1385.7 mm
!-Glass Width : 1085.7 mm
!-Mullion     : None
!-Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
!-1 Air       13.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
!-2              0       0      0      0      0      0       0      0       0
!-3              0       0      0      0      0      0       0      0       0
!-4              0       0      0      0      0      0       0      0       0
!-5              0       0      0      0      0      0       0      0       0
!-Angle     0    10    20    30    40    50    60    70    80    90 Hemis
!-Tsol  0.747 0.747 0.745 0.740 0.730 0.707 0.652 0.517 0.263 0.000 0.652
!-Abs1  0.064 0.065 0.066 0.068 0.071 0.075 0.080 0.086 0.094 0.000 0.080
!-Abs2  0.052 0.053 0.053 0.055 0.057 0.058 0.059 0.054 0.041 0.000 0.059
!-Abs3      0     0     0     0     0     0     0     0     0     0     0
!-Abs4      0     0     0     0     0     0     0     0     0     0     0
!-Abs5      0     0     0     0     0     0     0     0     0     0     0
!-Abs6      0     0     0     0     0     0     0     0     0     0     0
!-Rfsol 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
!-Rbsol 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
!-Tvis  0.747 0.747 0.745 0.740 0.730 0.707 0.652 0.517 0.263 0.000 0.652
!-Rfvis 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
!-Rbvis 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
!-SHGC  0.789 0.789 0.787 0.782 0.769 0.739 0.668 0.519 0.267 0.000 0.688
!-SC: 0.81
!-Layer ID#         9991     9991        0        0        0        0
!-Tir              0.000    0.000        0        0        0        0
!-Emis F           0.840    0.840        0        0        0        0
!-Emis B           0.840    0.840        0        0        0        0
!-Thickness(mm)      3.2      3.2        0        0        0        0
!-Cond(W/m2-K     ) 333.9    333.9        0        0        0        0
!-Spectral File         None         None         None         None         None         None
!-Overall and Center of Glass Ig U-values (W/m2-K)
!-Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
!-Solar      WdSpd  hcout hrout  hin
!-(W/m2)     (m/s)     (W/m2-K)
!-0        0.00   4.00  3.39  2.43  2.12 2.12  2.24 2.24  2.32 2.32  2.49 2.49
!-0        6.71  30.84  3.23  2.58  2.72 2.72  2.80 2.80  2.89 2.89  3.13 3.13
!-783        0.00   4.00  3.52  2.03  2.12 2.12  2.24 2.24  2.32 2.32  2.49 2.49
!-783        6.71  30.84  3.27  2.39  2.72 2.72  2.80 2.80  2.89 2.89  3.13 3.13
!-*** END OF LIBRARY ***
!-***************************************************************************************************
!-*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis
!-***************************************************************************************************
!-  6001   ASH140 DBLE - MOD                        3.2/13/3.2       2.89  0.789  0.747  0.136  0.747
!-_EXTENSION_WINPOOL_END_
!-
!-_EXTENSION_BuildingGeometry_START_
!-
!-_EXTENSION_BuildingGeometry_END_
!-
!-
!-_EXTENSION_ExternalShadingGeometry_START_
!-
!-_EXTENSION_ExternalShadingGeometry_END_
!-
!-
!-_EXTENSION_GeoPositionGeometry_START_
!-_EXTENSION_GeoPositionGeometry_END_
!-
!-T17_Template_Stop


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
Version,4;

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========
Building,
    TRNSYS17,                !- Name
    0.0,                     !- North Axis {deg}
    City,                    !- Terrain
    0,                    !- Loads Convergence Tolerance Value
    0,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    0;                      !- Maximum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
Site:Location,
    not used,          !- LocationName
    0.0,                 !- Latitude {deg}
    0.0,                 !- Longitude {deg}
    0.0,                 !- TimeZone {hr}
    0;                 !- Elevation {m}

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Absolute;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
Construction,
    GROUND_FLOOR;      !- Name
Construction,         
    EXT_WALL;         !- Name
Construction,    
    EXT_FLOOR;        !- Name
Construction,
    EXT_ROOF;         !- Name
Construction,
    BND_WALL;         !- Name
Construction,    
    BND_FLOOR;        !- Name
Construction,
    BND_CEILING;      !- Name
Construction,
    ADJ_WALL;         !- Name
Construction,
    ADJ_CEILING;      !- Name
Construction,
    VirtualSurface;   !- Name
Construction,
    EXT_WINDOW1;         !- Name
Construction,
    EXT_WINDOW2;         !- Name
Construction,
    ADJ_WINDOW;          !- Name

!-   ===========  ALL OBJECTS IN CLASS: SurfaceProperty:OtherSideCoefficients ===========
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=IDENTICAL;
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=INPUT 1*TBOUNDARY;
SurfaceProperty:OtherSideCoefficients,   
    BOUNDARY=INPUT 1*TGROUND;
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=20; 
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=15; 
    
!-   ===========  ALL OBJECTS IN CLASS: OUPUT ===========
Output:VariableDictionary,Regular;  

!-   ===========  ALL OBJECTS IN CLASS: Zone, Surface ===========




Zone,
  Room_4_Mult19_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  76,  !- Multiplier

BuildingSurface:Detailed,
    1,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.363000000000,  22.860000000000,  10.056000000000,  !- X1, Y1, Z1
  10.363000000000,  16.154000000000,  10.056000000000,  !- X2, Y2, Z2
  14.021000000000,  16.154000000000,  10.056000000000,  !- X3, Y3, Z3
  14.021000000000,  22.860000000000,  10.056000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    2,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  14.021000000000,  22.860000000000,  7.008000000000,  !- X1, Y1, Z1
  14.021000000000,  16.154000000000,  7.008000000000,  !- X2, Y2, Z2
  10.363000000000,  16.154000000000,  7.008000000000,  !- X3, Y3, Z3
  10.363000000000,  22.860000000000,  7.008000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    3,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  14.021000000000,  16.154000000000,  10.056000000000,  !- X1, Y1, Z1
  14.021000000000,  16.154000000000,  7.008000000000,  !- X2, Y2, Z2
  14.021000000000,  22.860000000000,  7.008000000000,  !- X3, Y3, Z3
  14.021000000000,  22.860000000000,  10.056000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    4,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  14.021000000000,  22.860000000000,  10.056000000000,  !- X1, Y1, Z1
  14.021000000000,  22.860000000000,  7.008000000000,  !- X2, Y2, Z2
  10.363000000000,  22.860000000000,  7.008000000000,  !- X3, Y3, Z3
  10.363000000000,  22.860000000000,  10.056000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    178,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    4,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  13.701000000000,  22.860000000000,  9.331800000000,  !- X1, Y1, Z1
  13.701000000000,  22.860000000000,  8.112800000000,  !- X2, Y2, Z2
  10.683000000000,  22.860000000000,  8.112800000000,  !- X3, Y3, Z3
  10.683000000000,  22.860000000000,  9.331800000000;  !- X4, Y4, Z4


BuildingSurface:Detailed,
    5,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_4_Mult19_Flr_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.363000000000,  16.154000000000,  10.056000000000,  !- X1, Y1, Z1
  10.363000000000,  16.154000000000,  7.008000000000,  !- X2, Y2, Z2
  14.021000000000,  16.154000000000,  7.008000000000,  !- X3, Y3, Z3
  14.021000000000,  16.154000000000,  10.056000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    6,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Corridor_Flr_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.363000000000,  22.860000000000,  10.056000000000,  !- X1, Y1, Z1
  10.363000000000,  22.860000000000,  7.008000000000,  !- X2, Y2, Z2
  10.363000000000,  16.154000000000,  7.008000000000,  !- X3, Y3, Z3
  10.363000000000,  16.154000000000,  10.056000000000;  !- X4, Y4, Z4

Zone,
  Kitchen_Flr_6,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    7,                  !- Name
  Roof,  !- Surface Type
  EXT_ROOF,  !- Construction Name
  Kitchen_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  79.553000000000,  22.860000000000,  19.200000000000,  !- X1, Y1, Z1
  79.553000000000,  12.497000000000,  19.200000000000,  !- X2, Y2, Z2
  81.991000000000,  12.497000000000,  19.200000000000,  !- X3, Y3, Z3
  81.991000000000,  5.791000000000,  19.200000000000,  !- X4, Y4, Z4
  86.563000000000,  5.791000000000,  19.200000000000,  !- X5, Y5, Z5
  86.563000000000,  22.860000000000,  19.200000000000;  !- X6, Y6, Z6

BuildingSurface:Detailed,
    8,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Kitchen_Flr_6,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  6,  !- Number of Vertices
  86.563000000000,  22.860000000000,  16.152000000000,  !- X1, Y1, Z1
  86.563000000000,  5.791000000000,  16.152000000000,  !- X2, Y2, Z2
  81.991000000000,  5.791000000000,  16.152000000000,  !- X3, Y3, Z3
  81.991000000000,  12.497000000000,  16.152000000000,  !- X4, Y4, Z4
  79.553000000000,  12.497000000000,  16.152000000000,  !- X5, Y5, Z5
  79.553000000000,  22.860000000000,  16.152000000000;  !- X6, Y6, Z6

BuildingSurface:Detailed,
    9,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Kitchen_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.991000000000,  5.791000000000,  19.200000000000,  !- X1, Y1, Z1
  81.991000000000,  5.791000000000,  16.152000000000,  !- X2, Y2, Z2
  86.563000000000,  5.791000000000,  16.152000000000,  !- X3, Y3, Z3
  86.563000000000,  5.791000000000,  19.200000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    179,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    9,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  82.391000000000,  5.791000000000,  18.484000000000,  !- X1, Y1, Z1
  82.391000000000,  5.791000000000,  17.264000000000,  !- X2, Y2, Z2
  86.163000000000,  5.791000000000,  17.264000000000,  !- X3, Y3, Z3
  86.163000000000,  5.791000000000,  18.484000000000;  !- X4, Y4, Z4


BuildingSurface:Detailed,
    10,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Kitchen_Flr_6,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Corridor_Flr_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.991000000000,  12.497000000000,  19.200000000000,  !- X1, Y1, Z1
  81.991000000000,  12.497000000000,  16.152000000000,  !- X2, Y2, Z2
  81.991000000000,  5.791000000000,  16.152000000000,  !- X3, Y3, Z3
  81.991000000000,  5.791000000000,  19.200000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    11,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Kitchen_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Kitchen_Flr_6_Wall_2_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  79.553000000000,  12.497000000000,  19.200000000000,  !- X1, Y1, Z1
  79.553000000000,  12.497000000000,  16.152000000000,  !- X2, Y2, Z2
  81.991000000000,  12.497000000000,  16.152000000000,  !- X3, Y3, Z3
  81.991000000000,  12.497000000000,  19.200000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    12,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Kitchen_Flr_6,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Dining_Flr_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  79.553000000000,  22.860000000000,  19.200000000000,  !- X1, Y1, Z1
  79.553000000000,  22.860000000000,  16.152000000000,  !- X2, Y2, Z2
  79.553000000000,  12.497000000000,  16.152000000000,  !- X3, Y3, Z3
  79.553000000000,  12.497000000000,  19.200000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    13,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Kitchen_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.563000000000,  5.791000000000,  19.200000000000,  !- X1, Y1, Z1
  86.563000000000,  5.791000000000,  16.152000000000,  !- X2, Y2, Z2
  86.563000000000,  22.860000000000,  16.152000000000,  !- X3, Y3, Z3
  86.563000000000,  22.860000000000,  19.200000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    180,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    13,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  86.563000000000,  7.285000000000,  18.484000000000,  !- X1, Y1, Z1
  86.563000000000,  7.285000000000,  17.264000000000,  !- X2, Y2, Z2
  86.563000000000,  21.366000000000,  17.264000000000,  !- X3, Y3, Z3
  86.563000000000,  21.366000000000,  18.484000000000;  !- X4, Y4, Z4


BuildingSurface:Detailed,
    14,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Kitchen_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.563000000000,  22.860000000000,  19.200000000000,  !- X1, Y1, Z1
  86.563000000000,  22.860000000000,  16.152000000000,  !- X2, Y2, Z2
  79.553000000000,  22.860000000000,  16.152000000000,  !- X3, Y3, Z3
  79.553000000000,  22.860000000000,  19.200000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    181,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    14,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  86.163000000000,  22.860000000000,  18.484000000000,  !- X1, Y1, Z1
  86.163000000000,  22.860000000000,  17.264000000000,  !- X2, Y2, Z2
  82.391000000000,  22.860000000000,  17.264000000000,  !- X3, Y3, Z3
  82.391000000000,  22.860000000000,  18.484000000000;  !- X4, Y4, Z4


Zone,
  Mech_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    15,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Mech_Flr_1,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.950000000000,  22.860000000000,  3.962400000000,  !- X1, Y1, Z1
  53.950000000000,  12.497000000000,  3.962400000000,  !- X2, Y2, Z2
  69.799000000000,  12.497000000000,  3.962400000000,  !- X3, Y3, Z3
  69.799000000000,  22.860000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    16,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Mech_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Basement,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  69.799000000000,  22.860000000000,  0.000000000000,  !- X1, Y1, Z1
  69.799000000000,  12.497000000000,  0.000000000000,  !- X2, Y2, Z2
  53.950000000000,  12.497000000000,  0.000000000000,  !- X3, Y3, Z3
  53.950000000000,  22.860000000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    17,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Mech_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Storage_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  69.799000000000,  12.497000000000,  3.962400000000,  !- X1, Y1, Z1
  69.799000000000,  12.497000000000,  0.000000000000,  !- X2, Y2, Z2
  69.799000000000,  22.860000000000,  0.000000000000,  !- X3, Y3, Z3
  69.799000000000,  22.860000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    18,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Mech_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  69.799000000000,  22.860000000000,  3.962400000000,  !- X1, Y1, Z1
  69.799000000000,  22.860000000000,  0.000000000000,  !- X2, Y2, Z2
  53.950000000000,  22.860000000000,  0.000000000000,  !- X3, Y3, Z3
  53.950000000000,  22.860000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    19,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Mech_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Lobby_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.950000000000,  12.497000000000,  3.962400000000,  !- X1, Y1, Z1
  53.950000000000,  12.497000000000,  0.000000000000,  !- X2, Y2, Z2
  69.799000000000,  12.497000000000,  0.000000000000,  !- X3, Y3, Z3
  69.799000000000,  12.497000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    20,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Mech_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Lobby_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.950000000000,  22.860000000000,  3.962400000000,  !- X1, Y1, Z1
  53.950000000000,  22.860000000000,  0.000000000000,  !- X2, Y2, Z2
  53.950000000000,  12.497000000000,  0.000000000000,  !- X3, Y3, Z3
  53.950000000000,  12.497000000000,  3.962400000000;  !- X4, Y4, Z4

Zone,
  Room_3_Mult9_Flr_6,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  9,  !- Multiplier

BuildingSurface:Detailed,
    21,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Room_3_Mult9_Flr_6,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.278000000000,  5.791000000000,  19.200000000000,  !- X1, Y1, Z1
  11.278000000000,  5.791000000000,  16.152000000000,  !- X2, Y2, Z2
  11.278000000000,  9.449000000000,  16.152000000000,  !- X3, Y3, Z3
  11.278000000000,  9.449000000000,  19.200000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    22,                  !- Name
  Roof,  !- Surface Type
  EXT_ROOF,  !- Construction Name
  Room_3_Mult9_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.572000000000,  9.449000000000,  19.200000000000,  !- X1, Y1, Z1
  4.572000000000,  5.791000000000,  19.200000000000,  !- X2, Y2, Z2
  11.278000000000,  5.791000000000,  19.200000000000,  !- X3, Y3, Z3
  11.278000000000,  9.449000000000,  19.200000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    23,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Room_3_Mult9_Flr_6,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.278000000000,  9.449000000000,  16.152000000000,  !- X1, Y1, Z1
  11.278000000000,  5.791000000000,  16.152000000000,  !- X2, Y2, Z2
  4.572000000000,  5.791000000000,  16.152000000000,  !- X3, Y3, Z3
  4.572000000000,  9.449000000000,  16.152000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    24,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Room_3_Mult9_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_3_Mult9_Flr_6_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.278000000000,  9.449000000000,  19.200000000000,  !- X1, Y1, Z1
  11.278000000000,  9.449000000000,  16.152000000000,  !- X2, Y2, Z2
  4.572000000000,  9.449000000000,  16.152000000000,  !- X3, Y3, Z3
  4.572000000000,  9.449000000000,  19.200000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    25,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Room_3_Mult9_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.572000000000,  5.791000000000,  19.200000000000,  !- X1, Y1, Z1
  4.572000000000,  5.791000000000,  16.152000000000,  !- X2, Y2, Z2
  11.278000000000,  5.791000000000,  16.152000000000,  !- X3, Y3, Z3
  11.278000000000,  5.791000000000,  19.200000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    182,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    25,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  5.159000000000,  5.791000000000,  18.484000000000,  !- X1, Y1, Z1
  5.159000000000,  5.791000000000,  17.264000000000,  !- X2, Y2, Z2
  10.691000000000,  5.791000000000,  17.264000000000,  !- X3, Y3, Z3
  10.691000000000,  5.791000000000,  18.484000000000;  !- X4, Y4, Z4


BuildingSurface:Detailed,
    26,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Room_3_Mult9_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_3_Mult9_Flr_6_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.572000000000,  9.449000000000,  19.200000000000,  !- X1, Y1, Z1
  4.572000000000,  9.449000000000,  16.152000000000,  !- X2, Y2, Z2
  4.572000000000,  5.791000000000,  16.152000000000,  !- X3, Y3, Z3
  4.572000000000,  5.791000000000,  19.200000000000;  !- X4, Y4, Z4

Zone,
  Room_1_Flr_36,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    27,                  !- Name
  Roof,  !- Surface Type
  EXT_ROOF,  !- Construction Name
  Room_1_Flr_36,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  14.326000000000,  19.200000000000,  !- X1, Y1, Z1
  0.000000000000,  5.791000000000,  19.200000000000,  !- X2, Y2, Z2
  4.572000000000,  5.791000000000,  19.200000000000,  !- X3, Y3, Z3
  4.572000000000,  14.326000000000,  19.200000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    28,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Room_1_Flr_36,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.572000000000,  14.326000000000,  16.152000000000,  !- X1, Y1, Z1
  4.572000000000,  5.791000000000,  16.152000000000,  !- X2, Y2, Z2
  0.000000000000,  5.791000000000,  16.152000000000,  !- X3, Y3, Z3
  0.000000000000,  14.326000000000,  16.152000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    29,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Room_1_Flr_36,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_1_Flr_6_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.572000000000,  5.791000000000,  19.200000000000,  !- X1, Y1, Z1
  4.572000000000,  5.791000000000,  16.152000000000,  !- X2, Y2, Z2
  4.572000000000,  14.326000000000,  16.152000000000,  !- X3, Y3, Z3
  4.572000000000,  14.326000000000,  19.200000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    30,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Room_1_Flr_36,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Room_2_Flr_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.572000000000,  14.326000000000,  19.200000000000,  !- X1, Y1, Z1
  4.572000000000,  14.326000000000,  16.152000000000,  !- X2, Y2, Z2
  0.000000000000,  14.326000000000,  16.152000000000,  !- X3, Y3, Z3
  0.000000000000,  14.326000000000,  19.200000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    31,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Room_1_Flr_36,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  5.791000000000,  19.200000000000,  !- X1, Y1, Z1
  0.000000000000,  5.791000000000,  16.152000000000,  !- X2, Y2, Z2
  4.572000000000,  5.791000000000,  16.152000000000,  !- X3, Y3, Z3
  4.572000000000,  5.791000000000,  19.200000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    183,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    31,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.400000000000,  5.791000000000,  18.484000000000,  !- X1, Y1, Z1
  0.400000000000,  5.791000000000,  17.264000000000,  !- X2, Y2, Z2
  4.172000000000,  5.791000000000,  17.264000000000,  !- X3, Y3, Z3
  4.172000000000,  5.791000000000,  18.484000000000;  !- X4, Y4, Z4


BuildingSurface:Detailed,
    32,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Room_1_Flr_36,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  14.326000000000,  19.200000000000,  !- X1, Y1, Z1
  0.000000000000,  14.326000000000,  16.152000000000,  !- X2, Y2, Z2
  0.000000000000,  5.791000000000,  16.152000000000,  !- X3, Y3, Z3
  0.000000000000,  5.791000000000,  19.200000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    184,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    32,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000000000000,  13.579000000000,  18.484000000000,  !- X1, Y1, Z1
  0.000000000000,  13.579000000000,  17.264000000000,  !- X2, Y2, Z2
  0.000000000000,  6.538000000000,  17.264000000000,  !- X3, Y3, Z3
  0.000000000000,  6.538000000000,  18.484000000000;  !- X4, Y4, Z4


Zone,
  Banquet_Flr_6,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    33,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Banquet_Flr_6,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Corridor_Flr_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  42.367000000000,  12.497000000000,  19.200000000000,  !- X1, Y1, Z1
  42.367000000000,  12.497000000000,  16.152000000000,  !- X2, Y2, Z2
  42.367000000000,  22.860000000000,  16.152000000000,  !- X3, Y3, Z3
  42.367000000000,  22.860000000000,  19.200000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    34,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Banquet_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  42.367000000000,  22.860000000000,  19.200000000000,  !- X1, Y1, Z1
  42.367000000000,  22.860000000000,  16.152000000000,  !- X2, Y2, Z2
  10.363000000000,  22.860000000000,  16.152000000000,  !- X3, Y3, Z3
  10.363000000000,  22.860000000000,  19.200000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    185,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    34,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  39.567000000000,  22.860000000000,  18.484000000000,  !- X1, Y1, Z1
  39.567000000000,  22.860000000000,  17.264000000000,  !- X2, Y2, Z2
  13.164000000000,  22.860000000000,  17.264000000000,  !- X3, Y3, Z3
  13.164000000000,  22.860000000000,  18.484000000000;  !- X4, Y4, Z4


BuildingSurface:Detailed,
    35,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Banquet_Flr_6,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Corridor_Flr_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.363000000000,  12.497000000000,  19.200000000000,  !- X1, Y1, Z1
  10.363000000000,  12.497000000000,  16.152000000000,  !- X2, Y2, Z2
  42.367000000000,  12.497000000000,  16.152000000000,  !- X3, Y3, Z3
  42.367000000000,  12.497000000000,  19.200000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    36,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Banquet_Flr_6,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Corridor_Flr_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.363000000000,  22.860000000000,  19.200000000000,  !- X1, Y1, Z1
  10.363000000000,  22.860000000000,  16.152000000000,  !- X2, Y2, Z2
  10.363000000000,  12.497000000000,  16.152000000000,  !- X3, Y3, Z3
  10.363000000000,  12.497000000000,  19.200000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    37,                  !- Name
  Roof,  !- Surface Type
  EXT_ROOF,  !- Construction Name
  Banquet_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.363000000000,  22.860000000000,  19.200000000000,  !- X1, Y1, Z1
  10.363000000000,  12.497000000000,  19.200000000000,  !- X2, Y2, Z2
  42.367000000000,  12.497000000000,  19.200000000000,  !- X3, Y3, Z3
  42.367000000000,  22.860000000000,  19.200000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    38,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Banquet_Flr_6,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  42.367000000000,  22.860000000000,  16.152000000000,  !- X1, Y1, Z1
  42.367000000000,  12.497000000000,  16.152000000000,  !- X2, Y2, Z2
  10.363000000000,  12.497000000000,  16.152000000000,  !- X3, Y3, Z3
  10.363000000000,  22.860000000000,  16.152000000000;  !- X4, Y4, Z4

Zone,
  Retail_1_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    39,                  !- Name
  Roof,  !- Surface Type
  EXT_ROOF,  !- Construction Name
  Retail_1_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  5.791000000000,  3.962400000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  3.962400000000,  !- X2, Y2, Z2
  11.582000000000,  0.000000000000,  3.962400000000,  !- X3, Y3, Z3
  11.582000000000,  5.791000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    40,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Retail_1_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Basement,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.582000000000,  5.791000000000,  0.000000000000,  !- X1, Y1, Z1
  11.582000000000,  0.000000000000,  0.000000000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  0.000000000000,  !- X3, Y3, Z3
  0.000000000000,  5.791000000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    41,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Retail_1_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Lobby_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.582000000000,  0.000000000000,  3.962400000000,  !- X1, Y1, Z1
  11.582000000000,  0.000000000000,  0.000000000000,  !- X2, Y2, Z2
  11.582000000000,  5.791000000000,  0.000000000000,  !- X3, Y3, Z3
  11.582000000000,  5.791000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    42,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Retail_1_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Retail_2_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.582000000000,  5.791000000000,  3.962400000000,  !- X1, Y1, Z1
  11.582000000000,  5.791000000000,  0.000000000000,  !- X2, Y2, Z2
  0.000000000000,  5.791000000000,  0.000000000000,  !- X3, Y3, Z3
  0.000000000000,  5.791000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    43,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Retail_1_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  0.000000000000,  3.962400000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  0.000000000000,  !- X2, Y2, Z2
  11.582000000000,  0.000000000000,  0.000000000000,  !- X3, Y3, Z3
  11.582000000000,  0.000000000000,  3.962400000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    186,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    43,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.331000000000,  0.000000000000,  2.286000000000,  !- X1, Y1, Z1
  0.331000000000,  0.000000000000,  0.152000000000,  !- X2, Y2, Z2
  11.251000000000,  0.000000000000,  0.152000000000,  !- X3, Y3, Z3
  11.251000000000,  0.000000000000,  2.286000000000;  !- X4, Y4, Z4


BuildingSurface:Detailed,
    44,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Retail_1_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  5.791000000000,  3.962400000000,  !- X1, Y1, Z1
  0.000000000000,  5.791000000000,  0.000000000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  0.000000000000,  !- X3, Y3, Z3
  0.000000000000,  0.000000000000,  3.962400000000;  !- X4, Y4, Z4

Zone,
  Room_2_Flr_6,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    45,                  !- Name
  Roof,  !- Surface Type
  EXT_ROOF,  !- Construction Name
  Room_2_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  22.860000000000,  19.200000000000,  !- X1, Y1, Z1
  0.000000000000,  14.326000000000,  19.200000000000,  !- X2, Y2, Z2
  4.572000000000,  14.326000000000,  19.200000000000,  !- X3, Y3, Z3
  4.572000000000,  22.860000000000,  19.200000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    46,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Room_2_Flr_6,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.572000000000,  22.860000000000,  16.152000000000,  !- X1, Y1, Z1
  4.572000000000,  14.326000000000,  16.152000000000,  !- X2, Y2, Z2
  0.000000000000,  14.326000000000,  16.152000000000,  !- X3, Y3, Z3
  0.000000000000,  22.860000000000,  16.152000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    47,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Room_2_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_2_Flr_6_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.572000000000,  14.326000000000,  19.200000000000,  !- X1, Y1, Z1
  4.572000000000,  14.326000000000,  16.152000000000,  !- X2, Y2, Z2
  4.572000000000,  22.860000000000,  16.152000000000,  !- X3, Y3, Z3
  4.572000000000,  22.860000000000,  19.200000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    48,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Room_2_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.572000000000,  22.860000000000,  19.200000000000,  !- X1, Y1, Z1
  4.572000000000,  22.860000000000,  16.152000000000,  !- X2, Y2, Z2
  0.000000000000,  22.860000000000,  16.152000000000,  !- X3, Y3, Z3
  0.000000000000,  22.860000000000,  19.200000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    187,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    48,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  4.172000000000,  22.860000000000,  18.484000000000,  !- X1, Y1, Z1
  4.172000000000,  22.860000000000,  17.264000000000,  !- X2, Y2, Z2
  0.400000000000,  22.860000000000,  17.264000000000,  !- X3, Y3, Z3
  0.400000000000,  22.860000000000,  18.484000000000;  !- X4, Y4, Z4


BuildingSurface:Detailed,
    49,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Room_2_Flr_6,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Room_1_Flr_36,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  14.326000000000,  19.200000000000,  !- X1, Y1, Z1
  0.000000000000,  14.326000000000,  16.152000000000,  !- X2, Y2, Z2
  4.572000000000,  14.326000000000,  16.152000000000,  !- X3, Y3, Z3
  4.572000000000,  14.326000000000,  19.200000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    50,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Room_2_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  22.860000000000,  19.200000000000,  !- X1, Y1, Z1
  0.000000000000,  22.860000000000,  16.152000000000,  !- X2, Y2, Z2
  0.000000000000,  14.326000000000,  16.152000000000,  !- X3, Y3, Z3
  0.000000000000,  14.326000000000,  19.200000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    188,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    50,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000000000000,  22.113000000000,  18.484000000000,  !- X1, Y1, Z1
  0.000000000000,  22.113000000000,  17.264000000000,  !- X2, Y2, Z2
  0.000000000000,  15.072000000000,  17.264000000000,  !- X3, Y3, Z3
  0.000000000000,  15.072000000000,  18.484000000000;  !- X4, Y4, Z4


Zone,
  Room_6_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  4,  !- Multiplier

BuildingSurface:Detailed,
    51,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Room_6_Flr_3,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.991000000000,  22.860000000000,  10.056000000000,  !- X1, Y1, Z1
  81.991000000000,  14.326000000000,  10.056000000000,  !- X2, Y2, Z2
  86.563000000000,  14.326000000000,  10.056000000000,  !- X3, Y3, Z3
  86.563000000000,  22.860000000000,  10.056000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    52,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Room_6_Flr_3,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.563000000000,  22.860000000000,  7.008000000000,  !- X1, Y1, Z1
  86.563000000000,  14.326000000000,  7.008000000000,  !- X2, Y2, Z2
  81.991000000000,  14.326000000000,  7.008000000000,  !- X3, Y3, Z3
  81.991000000000,  22.860000000000,  7.008000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    53,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Room_6_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.563000000000,  14.326000000000,  10.056000000000,  !- X1, Y1, Z1
  86.563000000000,  14.326000000000,  7.008000000000,  !- X2, Y2, Z2
  86.563000000000,  22.860000000000,  7.008000000000,  !- X3, Y3, Z3
  86.563000000000,  22.860000000000,  10.056000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    189,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    53,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  86.563000000000,  15.072000000000,  9.331800000000,  !- X1, Y1, Z1
  86.563000000000,  15.072000000000,  8.112800000000,  !- X2, Y2, Z2
  86.563000000000,  22.113000000000,  8.112800000000,  !- X3, Y3, Z3
  86.563000000000,  22.113000000000,  9.331800000000;  !- X4, Y4, Z4


BuildingSurface:Detailed,
    54,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Room_6_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.563000000000,  22.860000000000,  10.056000000000,  !- X1, Y1, Z1
  86.563000000000,  22.860000000000,  7.008000000000,  !- X2, Y2, Z2
  81.991000000000,  22.860000000000,  7.008000000000,  !- X3, Y3, Z3
  81.991000000000,  22.860000000000,  10.056000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    190,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    54,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  86.163000000000,  22.860000000000,  9.331800000000,  !- X1, Y1, Z1
  86.163000000000,  22.860000000000,  8.112800000000,  !- X2, Y2, Z2
  82.391000000000,  22.860000000000,  8.112800000000,  !- X3, Y3, Z3
  82.391000000000,  22.860000000000,  9.331800000000;  !- X4, Y4, Z4


BuildingSurface:Detailed,
    55,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Room_6_Flr_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Room_5_Flr_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.991000000000,  14.326000000000,  10.056000000000,  !- X1, Y1, Z1
  81.991000000000,  14.326000000000,  7.008000000000,  !- X2, Y2, Z2
  86.563000000000,  14.326000000000,  7.008000000000,  !- X3, Y3, Z3
  86.563000000000,  14.326000000000,  10.056000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    56,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Room_6_Flr_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Corridor_Flr_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.991000000000,  22.860000000000,  10.056000000000,  !- X1, Y1, Z1
  81.991000000000,  22.860000000000,  7.008000000000,  !- X2, Y2, Z2
  81.991000000000,  14.326000000000,  7.008000000000,  !- X3, Y3, Z3
  81.991000000000,  14.326000000000,  10.056000000000;  !- X4, Y4, Z4

Zone,
  Retail_2_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    57,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Retail_2_Flr_1,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  12.497000000000,  3.962400000000,  !- X1, Y1, Z1
  0.000000000000,  5.791000000000,  3.962400000000,  !- X2, Y2, Z2
  11.582000000000,  5.791000000000,  3.962400000000,  !- X3, Y3, Z3
  11.582000000000,  12.497000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    58,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Retail_2_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Basement,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.582000000000,  12.497000000000,  0.000000000000,  !- X1, Y1, Z1
  11.582000000000,  5.791000000000,  0.000000000000,  !- X2, Y2, Z2
  0.000000000000,  5.791000000000,  0.000000000000,  !- X3, Y3, Z3
  0.000000000000,  12.497000000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    59,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Retail_2_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Lobby_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.582000000000,  5.791000000000,  3.962400000000,  !- X1, Y1, Z1
  11.582000000000,  5.791000000000,  0.000000000000,  !- X2, Y2, Z2
  11.582000000000,  12.497000000000,  0.000000000000,  !- X3, Y3, Z3
  11.582000000000,  12.497000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    60,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Retail_2_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Lobby_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.582000000000,  12.497000000000,  3.962400000000,  !- X1, Y1, Z1
  11.582000000000,  12.497000000000,  0.000000000000,  !- X2, Y2, Z2
  0.000000000000,  12.497000000000,  0.000000000000,  !- X3, Y3, Z3
  0.000000000000,  12.497000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    61,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Retail_2_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Retail_1_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  5.791000000000,  3.962400000000,  !- X1, Y1, Z1
  0.000000000000,  5.791000000000,  0.000000000000,  !- X2, Y2, Z2
  11.582000000000,  5.791000000000,  0.000000000000,  !- X3, Y3, Z3
  11.582000000000,  5.791000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    62,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Retail_2_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  12.497000000000,  3.962400000000,  !- X1, Y1, Z1
  0.000000000000,  12.497000000000,  0.000000000000,  !- X2, Y2, Z2
  0.000000000000,  5.791000000000,  0.000000000000,  !- X3, Y3, Z3
  0.000000000000,  5.791000000000,  3.962400000000;  !- X4, Y4, Z4

Zone,
  Room_3_Mult19_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  76,  !- Multiplier

BuildingSurface:Detailed,
    63,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.706000000000,  12.497000000000,  10.056000000000,  !- X1, Y1, Z1
  6.706000000000,  5.791000000000,  10.056000000000,  !- X2, Y2, Z2
  10.363000000000,  5.791000000000,  10.056000000000,  !- X3, Y3, Z3
  10.363000000000,  12.497000000000,  10.056000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    64,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.363000000000,  12.497000000000,  7.008000000000,  !- X1, Y1, Z1
  10.363000000000,  5.791000000000,  7.008000000000,  !- X2, Y2, Z2
  6.706000000000,  5.791000000000,  7.008000000000,  !- X3, Y3, Z3
  6.706000000000,  12.497000000000,  7.008000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    65,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.363000000000,  5.791000000000,  10.056000000000,  !- X1, Y1, Z1
  10.363000000000,  5.791000000000,  7.008000000000,  !- X2, Y2, Z2
  10.363000000000,  12.497000000000,  7.008000000000,  !- X3, Y3, Z3
  10.363000000000,  12.497000000000,  10.056000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    66,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_3_Mult19_Flr_3_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.363000000000,  12.497000000000,  10.056000000000,  !- X1, Y1, Z1
  10.363000000000,  12.497000000000,  7.008000000000,  !- X2, Y2, Z2
  6.706000000000,  12.497000000000,  7.008000000000,  !- X3, Y3, Z3
  6.706000000000,  12.497000000000,  10.056000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    67,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.706000000000,  5.791000000000,  10.056000000000,  !- X1, Y1, Z1
  6.706000000000,  5.791000000000,  7.008000000000,  !- X2, Y2, Z2
  10.363000000000,  5.791000000000,  7.008000000000,  !- X3, Y3, Z3
  10.363000000000,  5.791000000000,  10.056000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    191,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    67,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  7.026000000000,  5.791000000000,  9.331800000000,  !- X1, Y1, Z1
  7.026000000000,  5.791000000000,  8.112800000000,  !- X2, Y2, Z2
  10.043000000000,  5.791000000000,  8.112800000000,  !- X3, Y3, Z3
  10.043000000000,  5.791000000000,  9.331800000000;  !- X4, Y4, Z4


BuildingSurface:Detailed,
    68,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Corridor_Flr_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.706000000000,  12.497000000000,  10.056000000000,  !- X1, Y1, Z1
  6.706000000000,  12.497000000000,  7.008000000000,  !- X2, Y2, Z2
  6.706000000000,  5.791000000000,  7.008000000000,  !- X3, Y3, Z3
  6.706000000000,  5.791000000000,  10.056000000000;  !- X4, Y4, Z4

Zone,
  Corridor_Flr_6,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    69,                  !- Name
  Roof,  !- Surface Type
  EXT_ROOF,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  8,  !- Number of Vertices
  4.572000000000,  22.860000000000,  19.200000000000,  !- X1, Y1, Z1
  4.572000000000,  9.449000000000,  19.200000000000,  !- X2, Y2, Z2
  47.549000000000,  9.449000000000,  19.200000000000,  !- X3, Y3, Z3
  47.549000000000,  22.860000000000,  19.200000000000,  !- X4, Y4, Z4
  42.367000000000,  22.860000000000,  19.200000000000,  !- X5, Y5, Z5
  42.367000000000,  12.497000000000,  19.200000000000,  !- X6, Y6, Z6
  10.363000000000,  12.497000000000,  19.200000000000,  !- X7, Y7, Z7
  10.363000000000,  22.860000000000,  19.200000000000;  !- X8, Y8, Z8

BuildingSurface:Detailed,
    70,                  !- Name
  Roof,  !- Surface Type
  EXT_ROOF,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  47.549000000000,  12.497000000000,  19.200000000000,  !- X1, Y1, Z1
  47.549000000000,  9.449000000000,  19.200000000000,  !- X2, Y2, Z2
  64.922000000000,  9.449000000000,  19.200000000000,  !- X3, Y3, Z3
  64.922000000000,  5.791000000000,  19.200000000000,  !- X4, Y4, Z4
  81.991000000000,  5.791000000000,  19.200000000000,  !- X5, Y5, Z5
  81.991000000000,  12.497000000000,  19.200000000000;  !- X6, Y6, Z6

BuildingSurface:Detailed,
    71,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  12,  !- Number of Vertices
  81.991000000000,  12.497000000000,  16.152000000000,  !- X1, Y1, Z1
  81.991000000000,  5.791000000000,  16.152000000000,  !- X2, Y2, Z2
  64.922000000000,  5.791000000000,  16.152000000000,  !- X3, Y3, Z3
  64.922000000000,  9.449000000000,  16.152000000000,  !- X4, Y4, Z4
  4.572000000000,  9.449000000000,  16.152000000000,  !- X5, Y5, Z5
  4.572000000000,  22.860000000000,  16.152000000000,  !- X6, Y6, Z6
  10.363000000000,  22.860000000000,  16.152000000000,  !- X7, Y7, Z7
  10.363000000000,  12.497000000000,  16.152000000000,  !- X8, Y8, Z8
  42.367000000000,  12.497000000000,  16.152000000000,  !- X9, Y9, Z9
  42.367000000000,  22.860000000000,  16.152000000000,  !- X10, Y10, Z10
  47.549000000000,  22.860000000000,  16.152000000000,  !- X11, Y11, Z11
  47.549000000000,  12.497000000000,  16.152000000000;  !- X12, Y12, Z12

BuildingSurface:Detailed,
    72,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Banquet_Flr_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.363000000000,  12.497000000000,  19.200000000000,  !- X1, Y1, Z1
  10.363000000000,  12.497000000000,  16.152000000000,  !- X2, Y2, Z2
  10.363000000000,  22.860000000000,  16.152000000000,  !- X3, Y3, Z3
  10.363000000000,  22.860000000000,  19.200000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    73,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.363000000000,  22.860000000000,  19.200000000000,  !- X1, Y1, Z1
  10.363000000000,  22.860000000000,  16.152000000000,  !- X2, Y2, Z2
  4.572000000000,  22.860000000000,  16.152000000000,  !- X3, Y3, Z3
  4.572000000000,  22.860000000000,  19.200000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    192,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    73,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  9.856000000000,  22.860000000000,  18.484000000000,  !- X1, Y1, Z1
  9.856000000000,  22.860000000000,  17.264000000000,  !- X2, Y2, Z2
  5.079000000000,  22.860000000000,  17.264000000000,  !- X3, Y3, Z3
  5.079000000000,  22.860000000000,  18.484000000000;  !- X4, Y4, Z4


BuildingSurface:Detailed,
    74,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.572000000000,  9.449000000000,  19.200000000000,  !- X1, Y1, Z1
  4.572000000000,  9.449000000000,  16.152000000000,  !- X2, Y2, Z2
  64.922000000000,  9.449000000000,  16.152000000000,  !- X3, Y3, Z3
  64.922000000000,  9.449000000000,  19.200000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    75,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.922000000000,  9.449000000000,  19.200000000000,  !- X1, Y1, Z1
  64.922000000000,  9.449000000000,  16.152000000000,  !- X2, Y2, Z2
  64.922000000000,  5.791000000000,  16.152000000000,  !- X3, Y3, Z3
  64.922000000000,  5.791000000000,  19.200000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    76,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Dining_Flr_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  47.549000000000,  12.497000000000,  19.200000000000,  !- X1, Y1, Z1
  47.549000000000,  12.497000000000,  16.152000000000,  !- X2, Y2, Z2
  47.549000000000,  22.860000000000,  16.152000000000,  !- X3, Y3, Z3
  47.549000000000,  22.860000000000,  19.200000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    77,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  47.549000000000,  22.860000000000,  19.200000000000,  !- X1, Y1, Z1
  47.549000000000,  22.860000000000,  16.152000000000,  !- X2, Y2, Z2
  42.367000000000,  22.860000000000,  16.152000000000,  !- X3, Y3, Z3
  42.367000000000,  22.860000000000,  19.200000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    193,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    77,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  47.095000000000,  22.860000000000,  18.484000000000,  !- X1, Y1, Z1
  47.095000000000,  22.860000000000,  17.264000000000,  !- X2, Y2, Z2
  42.821000000000,  22.860000000000,  17.264000000000,  !- X3, Y3, Z3
  42.821000000000,  22.860000000000,  18.484000000000;  !- X4, Y4, Z4


BuildingSurface:Detailed,
    78,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.922000000000,  5.791000000000,  19.200000000000,  !- X1, Y1, Z1
  64.922000000000,  5.791000000000,  16.152000000000,  !- X2, Y2, Z2
  81.991000000000,  5.791000000000,  16.152000000000,  !- X3, Y3, Z3
  81.991000000000,  5.791000000000,  19.200000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    194,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    78,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  66.416000000000,  5.791000000000,  18.484000000000,  !- X1, Y1, Z1
  66.416000000000,  5.791000000000,  17.264000000000,  !- X2, Y2, Z2
  80.498000000000,  5.791000000000,  17.264000000000,  !- X3, Y3, Z3
  80.498000000000,  5.791000000000,  18.484000000000;  !- X4, Y4, Z4


BuildingSurface:Detailed,
    79,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_6_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.572000000000,  22.860000000000,  19.200000000000,  !- X1, Y1, Z1
  4.572000000000,  22.860000000000,  16.152000000000,  !- X2, Y2, Z2
  4.572000000000,  9.449000000000,  16.152000000000,  !- X3, Y3, Z3
  4.572000000000,  9.449000000000,  19.200000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    80,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Kitchen_Flr_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.991000000000,  5.791000000000,  19.200000000000,  !- X1, Y1, Z1
  81.991000000000,  5.791000000000,  16.152000000000,  !- X2, Y2, Z2
  81.991000000000,  12.497000000000,  16.152000000000,  !- X3, Y3, Z3
  81.991000000000,  12.497000000000,  19.200000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    81,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Banquet_Flr_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  42.367000000000,  12.497000000000,  19.200000000000,  !- X1, Y1, Z1
  42.367000000000,  12.497000000000,  16.152000000000,  !- X2, Y2, Z2
  10.363000000000,  12.497000000000,  16.152000000000,  !- X3, Y3, Z3
  10.363000000000,  12.497000000000,  19.200000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    82,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Banquet_Flr_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  42.367000000000,  22.860000000000,  19.200000000000,  !- X1, Y1, Z1
  42.367000000000,  22.860000000000,  16.152000000000,  !- X2, Y2, Z2
  42.367000000000,  12.497000000000,  16.152000000000,  !- X3, Y3, Z3
  42.367000000000,  12.497000000000,  19.200000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    83,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_6_Wall_4_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.991000000000,  12.497000000000,  19.200000000000,  !- X1, Y1, Z1
  81.991000000000,  12.497000000000,  16.152000000000,  !- X2, Y2, Z2
  47.549000000000,  12.497000000000,  16.152000000000,  !- X3, Y3, Z3
  47.549000000000,  12.497000000000,  19.200000000000;  !- X4, Y4, Z4

Zone,
  Room_5_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  4,  !- Multiplier

BuildingSurface:Detailed,
    84,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Room_5_Flr_3,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.991000000000,  14.326000000000,  10.056000000000,  !- X1, Y1, Z1
  81.991000000000,  5.791000000000,  10.056000000000,  !- X2, Y2, Z2
  86.563000000000,  5.791000000000,  10.056000000000,  !- X3, Y3, Z3
  86.563000000000,  14.326000000000,  10.056000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    85,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Room_5_Flr_3,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.563000000000,  14.326000000000,  7.008000000000,  !- X1, Y1, Z1
  86.563000000000,  5.791000000000,  7.008000000000,  !- X2, Y2, Z2
  81.991000000000,  5.791000000000,  7.008000000000,  !- X3, Y3, Z3
  81.991000000000,  14.326000000000,  7.008000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    86,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Room_5_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.563000000000,  5.791000000000,  10.056000000000,  !- X1, Y1, Z1
  86.563000000000,  5.791000000000,  7.008000000000,  !- X2, Y2, Z2
  86.563000000000,  14.326000000000,  7.008000000000,  !- X3, Y3, Z3
  86.563000000000,  14.326000000000,  10.056000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    195,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    86,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  86.563000000000,  6.538000000000,  9.331800000000,  !- X1, Y1, Z1
  86.563000000000,  6.538000000000,  8.112800000000,  !- X2, Y2, Z2
  86.563000000000,  13.579000000000,  8.112800000000,  !- X3, Y3, Z3
  86.563000000000,  13.579000000000,  9.331800000000;  !- X4, Y4, Z4


BuildingSurface:Detailed,
    87,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Room_5_Flr_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Room_6_Flr_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.563000000000,  14.326000000000,  10.056000000000,  !- X1, Y1, Z1
  86.563000000000,  14.326000000000,  7.008000000000,  !- X2, Y2, Z2
  81.991000000000,  14.326000000000,  7.008000000000,  !- X3, Y3, Z3
  81.991000000000,  14.326000000000,  10.056000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    88,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Room_5_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.991000000000,  5.791000000000,  10.056000000000,  !- X1, Y1, Z1
  81.991000000000,  5.791000000000,  7.008000000000,  !- X2, Y2, Z2
  86.563000000000,  5.791000000000,  7.008000000000,  !- X3, Y3, Z3
  86.563000000000,  5.791000000000,  10.056000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    196,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    88,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  82.391000000000,  5.791000000000,  9.331800000000,  !- X1, Y1, Z1
  82.391000000000,  5.791000000000,  8.112800000000,  !- X2, Y2, Z2
  86.163000000000,  5.791000000000,  8.112800000000,  !- X3, Y3, Z3
  86.163000000000,  5.791000000000,  9.331800000000;  !- X4, Y4, Z4


BuildingSurface:Detailed,
    89,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Room_5_Flr_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Corridor_Flr_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.991000000000,  14.326000000000,  10.056000000000,  !- X1, Y1, Z1
  81.991000000000,  14.326000000000,  7.008000000000,  !- X2, Y2, Z2
  81.991000000000,  5.791000000000,  7.008000000000,  !- X3, Y3, Z3
  81.991000000000,  5.791000000000,  10.056000000000;  !- X4, Y4, Z4

Zone,
  Basement,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    90,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Basement,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Retail_1_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  5.791000000000,  0.000000000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  0.000000000000,  !- X2, Y2, Z2
  11.582000000000,  0.000000000000,  0.000000000000,  !- X3, Y3, Z3
  11.582000000000,  5.791000000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    91,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Basement,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Retail_2_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  12.497000000000,  0.000000000000,  !- X1, Y1, Z1
  0.000000000000,  5.791000000000,  0.000000000000,  !- X2, Y2, Z2
  11.582000000000,  5.791000000000,  0.000000000000,  !- X3, Y3, Z3
  11.582000000000,  12.497000000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    92,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Basement,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Mech_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.950000000000,  22.860000000000,  0.000000000000,  !- X1, Y1, Z1
  53.950000000000,  12.497000000000,  0.000000000000,  !- X2, Y2, Z2
  69.799000000000,  12.497000000000,  0.000000000000,  !- X3, Y3, Z3
  69.799000000000,  22.860000000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    93,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Basement,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Storage_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  69.799000000000,  22.860000000000,  0.000000000000,  !- X1, Y1, Z1
  69.799000000000,  12.497000000000,  0.000000000000,  !- X2, Y2, Z2
  78.943000000000,  12.497000000000,  0.000000000000,  !- X3, Y3, Z3
  78.943000000000,  22.860000000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    94,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Basement,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Laundry_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.991000000000,  22.860000000000,  0.000000000000,  !- X1, Y1, Z1
  81.991000000000,  5.791000000000,  0.000000000000,  !- X2, Y2, Z2
  86.563000000000,  5.791000000000,  0.000000000000,  !- X3, Y3, Z3
  86.563000000000,  22.860000000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    95,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Basement,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Cafe_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.950000000000,  5.791000000000,  0.000000000000,  !- X1, Y1, Z1
  53.950000000000,  0.000000000000,  0.000000000000,  !- X2, Y2, Z2
  86.563000000000,  0.000000000000,  0.000000000000,  !- X3, Y3, Z3
  86.563000000000,  5.791000000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    96,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Basement,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Lobby_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  0.000000000000,  22.860000000000,  0.000000000000,  !- X1, Y1, Z1
  0.000000000000,  12.497000000000,  0.000000000000,  !- X2, Y2, Z2
  11.582000000000,  12.497000000000,  0.000000000000,  !- X3, Y3, Z3
  11.582000000000,  0.000000000000,  0.000000000000,  !- X4, Y4, Z4
  53.950000000000,  0.000000000000,  0.000000000000,  !- X5, Y5, Z5
  53.950000000000,  22.860000000000,  0.000000000000;  !- X6, Y6, Z6

BuildingSurface:Detailed,
    97,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Basement,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Lobby_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  53.950000000000,  12.497000000000,  0.000000000000,  !- X1, Y1, Z1
  53.950000000000,  5.791000000000,  0.000000000000,  !- X2, Y2, Z2
  81.991000000000,  5.791000000000,  0.000000000000,  !- X3, Y3, Z3
  81.991000000000,  22.860000000000,  0.000000000000,  !- X4, Y4, Z4
  78.943000000000,  22.860000000000,  0.000000000000,  !- X5, Y5, Z5
  78.943000000000,  12.497000000000,  0.000000000000;  !- X6, Y6, Z6

BuildingSurface:Detailed,
    98,                  !- Name
  Floor,  !- Surface Type
  GROUND_FLOOR,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.563000000000,  22.860000000000,  -2.439000000000,  !- X1, Y1, Z1
  86.563000000000,  0.000000000000,  -2.439000000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  -2.439000000000,  !- X3, Y3, Z3
  0.000000000000,  22.860000000000,  -2.439000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    99,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.563000000000,  0.000000000000,  0.000000000000,  !- X1, Y1, Z1
  86.563000000000,  0.000000000000,  -2.439000000000,  !- X2, Y2, Z2
  86.563000000000,  22.860000000000,  -2.439000000000,  !- X3, Y3, Z3
  86.563000000000,  22.860000000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    100,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.563000000000,  22.860000000000,  0.000000000000,  !- X1, Y1, Z1
  86.563000000000,  22.860000000000,  -2.439000000000,  !- X2, Y2, Z2
  0.000000000000,  22.860000000000,  -2.439000000000,  !- X3, Y3, Z3
  0.000000000000,  22.860000000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    101,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  0.000000000000,  0.000000000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  -2.439000000000,  !- X2, Y2, Z2
  86.563000000000,  0.000000000000,  -2.439000000000,  !- X3, Y3, Z3
  86.563000000000,  0.000000000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    102,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  22.860000000000,  0.000000000000,  !- X1, Y1, Z1
  0.000000000000,  22.860000000000,  -2.439000000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  -2.439000000000,  !- X3, Y3, Z3
  0.000000000000,  0.000000000000,  0.000000000000;  !- X4, Y4, Z4

Zone,
  Storage_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    103,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Storage_Flr_1,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  69.799000000000,  22.860000000000,  3.962400000000,  !- X1, Y1, Z1
  69.799000000000,  12.497000000000,  3.962400000000,  !- X2, Y2, Z2
  78.943000000000,  12.497000000000,  3.962400000000,  !- X3, Y3, Z3
  78.943000000000,  22.860000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    104,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Storage_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Basement,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  78.943000000000,  22.860000000000,  0.000000000000,  !- X1, Y1, Z1
  78.943000000000,  12.497000000000,  0.000000000000,  !- X2, Y2, Z2
  69.799000000000,  12.497000000000,  0.000000000000,  !- X3, Y3, Z3
  69.799000000000,  22.860000000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    105,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Storage_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Lobby_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  78.943000000000,  12.497000000000,  3.962400000000,  !- X1, Y1, Z1
  78.943000000000,  12.497000000000,  0.000000000000,  !- X2, Y2, Z2
  78.943000000000,  22.860000000000,  0.000000000000,  !- X3, Y3, Z3
  78.943000000000,  22.860000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    106,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Storage_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  78.943000000000,  22.860000000000,  3.962400000000,  !- X1, Y1, Z1
  78.943000000000,  22.860000000000,  0.000000000000,  !- X2, Y2, Z2
  69.799000000000,  22.860000000000,  0.000000000000,  !- X3, Y3, Z3
  69.799000000000,  22.860000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    107,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Storage_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Lobby_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  69.799000000000,  12.497000000000,  3.962400000000,  !- X1, Y1, Z1
  69.799000000000,  12.497000000000,  0.000000000000,  !- X2, Y2, Z2
  78.943000000000,  12.497000000000,  0.000000000000,  !- X3, Y3, Z3
  78.943000000000,  12.497000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    108,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Storage_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Mech_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  69.799000000000,  22.860000000000,  3.962400000000,  !- X1, Y1, Z1
  69.799000000000,  22.860000000000,  0.000000000000,  !- X2, Y2, Z2
  69.799000000000,  12.497000000000,  0.000000000000,  !- X3, Y3, Z3
  69.799000000000,  12.497000000000,  3.962400000000;  !- X4, Y4, Z4

Zone,
  Lobby_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    109,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  10,  !- Number of Vertices
  0.000000000000,  22.860000000000,  3.962400000000,  !- X1, Y1, Z1
  0.000000000000,  12.497000000000,  3.962400000000,  !- X2, Y2, Z2
  11.582000000000,  12.497000000000,  3.962400000000,  !- X3, Y3, Z3
  11.582000000000,  5.791000000000,  3.962400000000,  !- X4, Y4, Z4
  81.991000000000,  5.791000000000,  3.962400000000,  !- X5, Y5, Z5
  81.991000000000,  22.860000000000,  3.962400000000,  !- X6, Y6, Z6
  78.943000000000,  22.860000000000,  3.962400000000,  !- X7, Y7, Z7
  78.943000000000,  12.497000000000,  3.962400000000,  !- X8, Y8, Z8
  53.950000000000,  12.497000000000,  3.962400000000,  !- X9, Y9, Z9
  53.950000000000,  22.860000000000,  3.962400000000;  !- X10, Y10, Z10

BuildingSurface:Detailed,
    110,                  !- Name
  Roof,  !- Surface Type
  EXT_ROOF,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.582000000000,  5.791000000000,  3.962400000000,  !- X1, Y1, Z1
  11.582000000000,  0.000000000000,  3.962400000000,  !- X2, Y2, Z2
  53.950000000000,  0.000000000000,  3.962400000000,  !- X3, Y3, Z3
  53.950000000000,  5.791000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    111,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Basement,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  53.950000000000,  22.860000000000,  0.000000000000,  !- X1, Y1, Z1
  53.950000000000,  0.000000000000,  0.000000000000,  !- X2, Y2, Z2
  11.582000000000,  0.000000000000,  0.000000000000,  !- X3, Y3, Z3
  11.582000000000,  12.497000000000,  0.000000000000,  !- X4, Y4, Z4
  0.000000000000,  12.497000000000,  0.000000000000,  !- X5, Y5, Z5
  0.000000000000,  22.860000000000,  0.000000000000;  !- X6, Y6, Z6

BuildingSurface:Detailed,
    112,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Basement,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  81.991000000000,  22.860000000000,  0.000000000000,  !- X1, Y1, Z1
  81.991000000000,  5.791000000000,  0.000000000000,  !- X2, Y2, Z2
  53.950000000000,  5.791000000000,  0.000000000000,  !- X3, Y3, Z3
  53.950000000000,  12.497000000000,  0.000000000000,  !- X4, Y4, Z4
  78.943000000000,  12.497000000000,  0.000000000000,  !- X5, Y5, Z5
  78.943000000000,  22.860000000000,  0.000000000000;  !- X6, Y6, Z6

BuildingSurface:Detailed,
    113,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Mech_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.950000000000,  12.497000000000,  3.962400000000,  !- X1, Y1, Z1
  53.950000000000,  12.497000000000,  0.000000000000,  !- X2, Y2, Z2
  53.950000000000,  22.860000000000,  0.000000000000,  !- X3, Y3, Z3
  53.950000000000,  22.860000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    114,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.950000000000,  22.860000000000,  3.962400000000,  !- X1, Y1, Z1
  53.950000000000,  22.860000000000,  0.000000000000,  !- X2, Y2, Z2
  0.000000000000,  22.860000000000,  0.000000000000,  !- X3, Y3, Z3
  0.000000000000,  22.860000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    115,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.582000000000,  0.000000000000,  3.962400000000,  !- X1, Y1, Z1
  11.582000000000,  0.000000000000,  0.000000000000,  !- X2, Y2, Z2
  53.950000000000,  0.000000000000,  0.000000000000,  !- X3, Y3, Z3
  53.950000000000,  0.000000000000,  3.962400000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    197,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    115,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  12.793000000000,  0.000000000000,  2.286000000000,  !- X1, Y1, Z1
  12.793000000000,  0.000000000000,  0.152000000000,  !- X2, Y2, Z2
  52.739000000000,  0.000000000000,  0.152000000000,  !- X3, Y3, Z3
  52.739000000000,  0.000000000000,  2.286000000000;  !- X4, Y4, Z4


BuildingSurface:Detailed,
    116,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  22.860000000000,  3.962400000000,  !- X1, Y1, Z1
  0.000000000000,  22.860000000000,  0.000000000000,  !- X2, Y2, Z2
  0.000000000000,  12.497000000000,  0.000000000000,  !- X3, Y3, Z3
  0.000000000000,  12.497000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    117,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Cafe_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.950000000000,  0.000000000000,  3.962400000000,  !- X1, Y1, Z1
  53.950000000000,  0.000000000000,  0.000000000000,  !- X2, Y2, Z2
  53.950000000000,  5.791000000000,  0.000000000000,  !- X3, Y3, Z3
  53.950000000000,  5.791000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    118,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.991000000000,  22.860000000000,  3.962400000000,  !- X1, Y1, Z1
  81.991000000000,  22.860000000000,  0.000000000000,  !- X2, Y2, Z2
  78.943000000000,  22.860000000000,  0.000000000000,  !- X3, Y3, Z3
  78.943000000000,  22.860000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    119,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Retail_2_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  12.497000000000,  3.962400000000,  !- X1, Y1, Z1
  0.000000000000,  12.497000000000,  0.000000000000,  !- X2, Y2, Z2
  11.582000000000,  12.497000000000,  0.000000000000,  !- X3, Y3, Z3
  11.582000000000,  12.497000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    120,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Retail_1_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.582000000000,  5.791000000000,  3.962400000000,  !- X1, Y1, Z1
  11.582000000000,  5.791000000000,  0.000000000000,  !- X2, Y2, Z2
  11.582000000000,  0.000000000000,  0.000000000000,  !- X3, Y3, Z3
  11.582000000000,  0.000000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    121,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Laundry_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.991000000000,  5.791000000000,  3.962400000000,  !- X1, Y1, Z1
  81.991000000000,  5.791000000000,  0.000000000000,  !- X2, Y2, Z2
  81.991000000000,  22.860000000000,  0.000000000000,  !- X3, Y3, Z3
  81.991000000000,  22.860000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    122,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Mech_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  69.799000000000,  12.497000000000,  3.962400000000,  !- X1, Y1, Z1
  69.799000000000,  12.497000000000,  0.000000000000,  !- X2, Y2, Z2
  53.950000000000,  12.497000000000,  0.000000000000,  !- X3, Y3, Z3
  53.950000000000,  12.497000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    123,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Cafe_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.950000000000,  5.791000000000,  3.962400000000,  !- X1, Y1, Z1
  53.950000000000,  5.791000000000,  0.000000000000,  !- X2, Y2, Z2
  81.991000000000,  5.791000000000,  0.000000000000,  !- X3, Y3, Z3
  81.991000000000,  5.791000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    124,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Retail_2_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.582000000000,  12.497000000000,  3.962400000000,  !- X1, Y1, Z1
  11.582000000000,  12.497000000000,  0.000000000000,  !- X2, Y2, Z2
  11.582000000000,  5.791000000000,  0.000000000000,  !- X3, Y3, Z3
  11.582000000000,  5.791000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    125,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Storage_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  78.943000000000,  12.497000000000,  3.962400000000,  !- X1, Y1, Z1
  78.943000000000,  12.497000000000,  0.000000000000,  !- X2, Y2, Z2
  69.799000000000,  12.497000000000,  0.000000000000,  !- X3, Y3, Z3
  69.799000000000,  12.497000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    126,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Storage_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  78.943000000000,  22.860000000000,  3.962400000000,  !- X1, Y1, Z1
  78.943000000000,  22.860000000000,  0.000000000000,  !- X2, Y2, Z2
  78.943000000000,  12.497000000000,  0.000000000000,  !- X3, Y3, Z3
  78.943000000000,  12.497000000000,  3.962400000000;  !- X4, Y4, Z4

Zone,
  Room_2_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  4,  !- Multiplier

BuildingSurface:Detailed,
    127,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Room_2_Flr_3,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  22.860000000000,  10.056000000000,  !- X1, Y1, Z1
  0.000000000000,  14.326000000000,  10.056000000000,  !- X2, Y2, Z2
  4.572000000000,  14.326000000000,  10.056000000000,  !- X3, Y3, Z3
  4.572000000000,  22.860000000000,  10.056000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    128,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Room_2_Flr_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Corridor_Flr_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.572000000000,  14.326000000000,  10.056000000000,  !- X1, Y1, Z1
  4.572000000000,  14.326000000000,  7.008000000000,  !- X2, Y2, Z2
  4.572000000000,  22.860000000000,  7.008000000000,  !- X3, Y3, Z3
  4.572000000000,  22.860000000000,  10.056000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    129,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Room_2_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.572000000000,  22.860000000000,  10.056000000000,  !- X1, Y1, Z1
  4.572000000000,  22.860000000000,  7.008000000000,  !- X2, Y2, Z2
  0.000000000000,  22.860000000000,  7.008000000000,  !- X3, Y3, Z3
  0.000000000000,  22.860000000000,  10.056000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    198,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    129,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  4.172000000000,  22.860000000000,  9.331800000000,  !- X1, Y1, Z1
  4.172000000000,  22.860000000000,  8.112800000000,  !- X2, Y2, Z2
  0.400000000000,  22.860000000000,  8.112800000000,  !- X3, Y3, Z3
  0.400000000000,  22.860000000000,  9.331800000000;  !- X4, Y4, Z4


BuildingSurface:Detailed,
    130,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Room_2_Flr_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Room_1_Flr_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  14.326000000000,  10.056000000000,  !- X1, Y1, Z1
  0.000000000000,  14.326000000000,  7.008000000000,  !- X2, Y2, Z2
  4.572000000000,  14.326000000000,  7.008000000000,  !- X3, Y3, Z3
  4.572000000000,  14.326000000000,  10.056000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    131,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Room_2_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  22.860000000000,  10.056000000000,  !- X1, Y1, Z1
  0.000000000000,  22.860000000000,  7.008000000000,  !- X2, Y2, Z2
  0.000000000000,  14.326000000000,  7.008000000000,  !- X3, Y3, Z3
  0.000000000000,  14.326000000000,  10.056000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    199,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    131,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000000000000,  22.113000000000,  9.331800000000,  !- X1, Y1, Z1
  0.000000000000,  22.113000000000,  8.112800000000,  !- X2, Y2, Z2
  0.000000000000,  15.072000000000,  8.112800000000,  !- X3, Y3, Z3
  0.000000000000,  15.072000000000,  9.331800000000;  !- X4, Y4, Z4


BuildingSurface:Detailed,
    132,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Room_2_Flr_3,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.572000000000,  22.860000000000,  7.008000000000,  !- X1, Y1, Z1
  4.572000000000,  14.326000000000,  7.008000000000,  !- X2, Y2, Z2
  0.000000000000,  14.326000000000,  7.008000000000,  !- X3, Y3, Z3
  0.000000000000,  22.860000000000,  7.008000000000;  !- X4, Y4, Z4

Zone,
  Cafe_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    133,                  !- Name
  Roof,  !- Surface Type
  EXT_ROOF,  !- Construction Name
  Cafe_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.950000000000,  5.791000000000,  3.962400000000,  !- X1, Y1, Z1
  53.950000000000,  0.000000000000,  3.962400000000,  !- X2, Y2, Z2
  86.563000000000,  0.000000000000,  3.962400000000,  !- X3, Y3, Z3
  86.563000000000,  5.791000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    134,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Cafe_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Basement,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.563000000000,  5.791000000000,  0.000000000000,  !- X1, Y1, Z1
  86.563000000000,  0.000000000000,  0.000000000000,  !- X2, Y2, Z2
  53.950000000000,  0.000000000000,  0.000000000000,  !- X3, Y3, Z3
  53.950000000000,  5.791000000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    135,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Cafe_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Lobby_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.991000000000,  5.791000000000,  3.962400000000,  !- X1, Y1, Z1
  81.991000000000,  5.791000000000,  0.000000000000,  !- X2, Y2, Z2
  53.950000000000,  5.791000000000,  0.000000000000,  !- X3, Y3, Z3
  53.950000000000,  5.791000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    136,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Cafe_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Laundry_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.563000000000,  5.791000000000,  3.962400000000,  !- X1, Y1, Z1
  86.563000000000,  5.791000000000,  0.000000000000,  !- X2, Y2, Z2
  81.991000000000,  5.791000000000,  0.000000000000,  !- X3, Y3, Z3
  81.991000000000,  5.791000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    137,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Cafe_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.563000000000,  0.000000000000,  3.962400000000,  !- X1, Y1, Z1
  86.563000000000,  0.000000000000,  0.000000000000,  !- X2, Y2, Z2
  86.563000000000,  5.791000000000,  0.000000000000,  !- X3, Y3, Z3
  86.563000000000,  5.791000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    138,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Cafe_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.950000000000,  0.000000000000,  3.962400000000,  !- X1, Y1, Z1
  53.950000000000,  0.000000000000,  0.000000000000,  !- X2, Y2, Z2
  86.563000000000,  0.000000000000,  0.000000000000,  !- X3, Y3, Z3
  86.563000000000,  0.000000000000,  3.962400000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    200,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    138,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  54.881000000000,  0.000000000000,  2.286000000000,  !- X1, Y1, Z1
  54.881000000000,  0.000000000000,  0.152000000000,  !- X2, Y2, Z2
  85.631000000000,  0.000000000000,  0.152000000000,  !- X3, Y3, Z3
  85.631000000000,  0.000000000000,  2.286000000000;  !- X4, Y4, Z4


BuildingSurface:Detailed,
    139,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Cafe_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Lobby_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.950000000000,  5.791000000000,  3.962400000000,  !- X1, Y1, Z1
  53.950000000000,  5.791000000000,  0.000000000000,  !- X2, Y2, Z2
  53.950000000000,  0.000000000000,  0.000000000000,  !- X3, Y3, Z3
  53.950000000000,  0.000000000000,  3.962400000000;  !- X4, Y4, Z4

Zone,
  Room_1_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  4,  !- Multiplier

BuildingSurface:Detailed,
    140,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Room_1_Flr_3,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  14.326000000000,  10.056000000000,  !- X1, Y1, Z1
  0.000000000000,  5.791000000000,  10.056000000000,  !- X2, Y2, Z2
  4.572000000000,  5.791000000000,  10.056000000000,  !- X3, Y3, Z3
  4.572000000000,  14.326000000000,  10.056000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    141,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Room_1_Flr_3,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.572000000000,  14.326000000000,  7.008000000000,  !- X1, Y1, Z1
  4.572000000000,  5.791000000000,  7.008000000000,  !- X2, Y2, Z2
  0.000000000000,  5.791000000000,  7.008000000000,  !- X3, Y3, Z3
  0.000000000000,  14.326000000000,  7.008000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    142,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Room_1_Flr_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Corridor_Flr_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.572000000000,  5.791000000000,  10.056000000000,  !- X1, Y1, Z1
  4.572000000000,  5.791000000000,  7.008000000000,  !- X2, Y2, Z2
  4.572000000000,  14.326000000000,  7.008000000000,  !- X3, Y3, Z3
  4.572000000000,  14.326000000000,  10.056000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    143,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Room_1_Flr_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Room_2_Flr_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.572000000000,  14.326000000000,  10.056000000000,  !- X1, Y1, Z1
  4.572000000000,  14.326000000000,  7.008000000000,  !- X2, Y2, Z2
  0.000000000000,  14.326000000000,  7.008000000000,  !- X3, Y3, Z3
  0.000000000000,  14.326000000000,  10.056000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    144,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Room_1_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  14.326000000000,  10.056000000000,  !- X1, Y1, Z1
  0.000000000000,  14.326000000000,  7.008000000000,  !- X2, Y2, Z2
  0.000000000000,  5.791000000000,  7.008000000000,  !- X3, Y3, Z3
  0.000000000000,  5.791000000000,  10.056000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    202,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    144,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000000000000,  13.579000000000,  9.331800000000,  !- X1, Y1, Z1
  0.000000000000,  13.579000000000,  8.112800000000,  !- X2, Y2, Z2
  0.000000000000,  6.538000000000,  8.112800000000,  !- X3, Y3, Z3
  0.000000000000,  6.538000000000,  9.331800000000;  !- X4, Y4, Z4


BuildingSurface:Detailed,
    145,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Room_1_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  5.791000000000,  10.056000000000,  !- X1, Y1, Z1
  0.000000000000,  5.791000000000,  7.008000000000,  !- X2, Y2, Z2
  4.572000000000,  5.791000000000,  7.008000000000,  !- X3, Y3, Z3
  4.572000000000,  5.791000000000,  10.056000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    201,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    145,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.400000000000,  5.791000000000,  9.331800000000,  !- X1, Y1, Z1
  0.400000000000,  5.791000000000,  8.112800000000,  !- X2, Y2, Z2
  4.172000000000,  5.791000000000,  8.112800000000,  !- X3, Y3, Z3
  4.172000000000,  5.791000000000,  9.331800000000;  !- X4, Y4, Z4


Zone,
  Corridor_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  4,  !- Multiplier

BuildingSurface:Detailed,
    146,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  6,  !- Number of Vertices
  4.572000000000,  22.860000000000,  10.056000000000,  !- X1, Y1, Z1
  4.572000000000,  5.791000000000,  10.056000000000,  !- X2, Y2, Z2
  6.706000000000,  5.791000000000,  10.056000000000,  !- X3, Y3, Z3
  6.706000000000,  12.497000000000,  10.056000000000,  !- X4, Y4, Z4
  10.363000000000,  12.497000000000,  10.056000000000,  !- X5, Y5, Z5
  10.363000000000,  22.860000000000,  10.056000000000;  !- X6, Y6, Z6

BuildingSurface:Detailed,
    147,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.363000000000,  16.154000000000,  10.056000000000,  !- X1, Y1, Z1
  10.363000000000,  12.497000000000,  10.056000000000,  !- X2, Y2, Z2
  76.200000000000,  12.497000000000,  10.056000000000,  !- X3, Y3, Z3
  76.200000000000,  16.154000000000,  10.056000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    148,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  6,  !- Number of Vertices
  79.858000000000,  22.860000000000,  10.056000000000,  !- X1, Y1, Z1
  79.858000000000,  16.154000000000,  10.056000000000,  !- X2, Y2, Z2
  76.200000000000,  16.154000000000,  10.056000000000,  !- X3, Y3, Z3
  76.200000000000,  5.791000000000,  10.056000000000,  !- X4, Y4, Z4
  81.991000000000,  5.791000000000,  10.056000000000,  !- X5, Y5, Z5
  81.991000000000,  22.860000000000,  10.056000000000;  !- X6, Y6, Z6

BuildingSurface:Detailed,
    149,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  6,  !- Number of Vertices
  10.363000000000,  22.860000000000,  7.008000000000,  !- X1, Y1, Z1
  10.363000000000,  12.497000000000,  7.008000000000,  !- X2, Y2, Z2
  6.706000000000,  12.497000000000,  7.008000000000,  !- X3, Y3, Z3
  6.706000000000,  5.791000000000,  7.008000000000,  !- X4, Y4, Z4
  4.572000000000,  5.791000000000,  7.008000000000,  !- X5, Y5, Z5
  4.572000000000,  22.860000000000,  7.008000000000;  !- X6, Y6, Z6

BuildingSurface:Detailed,
    150,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  76.200000000000,  16.154000000000,  7.008000000000,  !- X1, Y1, Z1
  76.200000000000,  12.497000000000,  7.008000000000,  !- X2, Y2, Z2
  10.363000000000,  12.497000000000,  7.008000000000,  !- X3, Y3, Z3
  10.363000000000,  16.154000000000,  7.008000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    151,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  6,  !- Number of Vertices
  81.991000000000,  22.860000000000,  7.008000000000,  !- X1, Y1, Z1
  81.991000000000,  5.791000000000,  7.008000000000,  !- X2, Y2, Z2
  76.200000000000,  5.791000000000,  7.008000000000,  !- X3, Y3, Z3
  76.200000000000,  16.154000000000,  7.008000000000,  !- X4, Y4, Z4
  79.858000000000,  16.154000000000,  7.008000000000,  !- X5, Y5, Z5
  79.858000000000,  22.860000000000,  7.008000000000;  !- X6, Y6, Z6

BuildingSurface:Detailed,
    152,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Room_4_Mult19_Flr_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.363000000000,  16.154000000000,  10.056000000000,  !- X1, Y1, Z1
  10.363000000000,  16.154000000000,  7.008000000000,  !- X2, Y2, Z2
  10.363000000000,  22.860000000000,  7.008000000000,  !- X3, Y3, Z3
  10.363000000000,  22.860000000000,  10.056000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    153,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.363000000000,  22.860000000000,  10.056000000000,  !- X1, Y1, Z1
  10.363000000000,  22.860000000000,  7.008000000000,  !- X2, Y2, Z2
  4.572000000000,  22.860000000000,  7.008000000000,  !- X3, Y3, Z3
  4.572000000000,  22.860000000000,  10.056000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    203,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    153,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  9.856000000000,  22.860000000000,  9.331800000000,  !- X1, Y1, Z1
  9.856000000000,  22.860000000000,  8.112800000000,  !- X2, Y2, Z2
  5.079000000000,  22.860000000000,  8.112800000000,  !- X3, Y3, Z3
  5.079000000000,  22.860000000000,  9.331800000000;  !- X4, Y4, Z4


BuildingSurface:Detailed,
    154,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.572000000000,  5.791000000000,  10.056000000000,  !- X1, Y1, Z1
  4.572000000000,  5.791000000000,  7.008000000000,  !- X2, Y2, Z2
  6.706000000000,  5.791000000000,  7.008000000000,  !- X3, Y3, Z3
  6.706000000000,  5.791000000000,  10.056000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    204,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    154,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  4.759000000000,  5.791000000000,  9.331800000000,  !- X1, Y1, Z1
  4.759000000000,  5.791000000000,  8.112800000000,  !- X2, Y2, Z2
  6.519000000000,  5.791000000000,  8.112800000000,  !- X3, Y3, Z3
  6.519000000000,  5.791000000000,  9.331800000000;  !- X4, Y4, Z4


BuildingSurface:Detailed,
    155,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  79.858000000000,  22.860000000000,  10.056000000000,  !- X1, Y1, Z1
  79.858000000000,  22.860000000000,  7.008000000000,  !- X2, Y2, Z2
  79.858000000000,  16.154000000000,  7.008000000000,  !- X3, Y3, Z3
  79.858000000000,  16.154000000000,  10.056000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    156,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Room_3_Mult19_Flr_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.706000000000,  5.791000000000,  10.056000000000,  !- X1, Y1, Z1
  6.706000000000,  5.791000000000,  7.008000000000,  !- X2, Y2, Z2
  6.706000000000,  12.497000000000,  7.008000000000,  !- X3, Y3, Z3
  6.706000000000,  12.497000000000,  10.056000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    157,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.991000000000,  22.860000000000,  10.056000000000,  !- X1, Y1, Z1
  81.991000000000,  22.860000000000,  7.008000000000,  !- X2, Y2, Z2
  79.858000000000,  22.860000000000,  7.008000000000,  !- X3, Y3, Z3
  79.858000000000,  22.860000000000,  10.056000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    205,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    157,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  81.805000000000,  22.860000000000,  9.331800000000,  !- X1, Y1, Z1
  81.805000000000,  22.860000000000,  8.112800000000,  !- X2, Y2, Z2
  80.044000000000,  22.860000000000,  8.112800000000,  !- X3, Y3, Z3
  80.044000000000,  22.860000000000,  9.331800000000;  !- X4, Y4, Z4


BuildingSurface:Detailed,
    158,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  76.200000000000,  5.791000000000,  10.056000000000,  !- X1, Y1, Z1
  76.200000000000,  5.791000000000,  7.008000000000,  !- X2, Y2, Z2
  81.991000000000,  5.791000000000,  7.008000000000,  !- X3, Y3, Z3
  81.991000000000,  5.791000000000,  10.056000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    206,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    158,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  76.707000000000,  5.791000000000,  9.331800000000,  !- X1, Y1, Z1
  76.707000000000,  5.791000000000,  8.112800000000,  !- X2, Y2, Z2
  81.484000000000,  5.791000000000,  8.112800000000,  !- X3, Y3, Z3
  81.484000000000,  5.791000000000,  9.331800000000;  !- X4, Y4, Z4


BuildingSurface:Detailed,
    159,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  76.200000000000,  12.497000000000,  10.056000000000,  !- X1, Y1, Z1
  76.200000000000,  12.497000000000,  7.008000000000,  !- X2, Y2, Z2
  76.200000000000,  5.791000000000,  7.008000000000,  !- X3, Y3, Z3
  76.200000000000,  5.791000000000,  10.056000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    160,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Room_5_Flr_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.991000000000,  5.791000000000,  10.056000000000,  !- X1, Y1, Z1
  81.991000000000,  5.791000000000,  7.008000000000,  !- X2, Y2, Z2
  81.991000000000,  14.326000000000,  7.008000000000,  !- X3, Y3, Z3
  81.991000000000,  14.326000000000,  10.056000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    161,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  79.858000000000,  16.154000000000,  10.056000000000,  !- X1, Y1, Z1
  79.858000000000,  16.154000000000,  7.008000000000,  !- X2, Y2, Z2
  10.363000000000,  16.154000000000,  7.008000000000,  !- X3, Y3, Z3
  10.363000000000,  16.154000000000,  10.056000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    162,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.706000000000,  12.497000000000,  10.056000000000,  !- X1, Y1, Z1
  6.706000000000,  12.497000000000,  7.008000000000,  !- X2, Y2, Z2
  76.200000000000,  12.497000000000,  7.008000000000,  !- X3, Y3, Z3
  76.200000000000,  12.497000000000,  10.056000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    163,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Room_1_Flr_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.572000000000,  14.326000000000,  10.056000000000,  !- X1, Y1, Z1
  4.572000000000,  14.326000000000,  7.008000000000,  !- X2, Y2, Z2
  4.572000000000,  5.791000000000,  7.008000000000,  !- X3, Y3, Z3
  4.572000000000,  5.791000000000,  10.056000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    164,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Room_6_Flr_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.991000000000,  14.326000000000,  10.056000000000,  !- X1, Y1, Z1
  81.991000000000,  14.326000000000,  7.008000000000,  !- X2, Y2, Z2
  81.991000000000,  22.860000000000,  7.008000000000,  !- X3, Y3, Z3
  81.991000000000,  22.860000000000,  10.056000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    165,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Room_2_Flr_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.572000000000,  22.860000000000,  10.056000000000,  !- X1, Y1, Z1
  4.572000000000,  22.860000000000,  7.008000000000,  !- X2, Y2, Z2
  4.572000000000,  14.326000000000,  7.008000000000,  !- X3, Y3, Z3
  4.572000000000,  14.326000000000,  10.056000000000;  !- X4, Y4, Z4

Zone,
  Laundry_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    166,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Laundry_Flr_1,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.991000000000,  22.860000000000,  3.962400000000,  !- X1, Y1, Z1
  81.991000000000,  5.791000000000,  3.962400000000,  !- X2, Y2, Z2
  86.563000000000,  5.791000000000,  3.962400000000,  !- X3, Y3, Z3
  86.563000000000,  22.860000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    167,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Laundry_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Basement,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.563000000000,  22.860000000000,  0.000000000000,  !- X1, Y1, Z1
  86.563000000000,  5.791000000000,  0.000000000000,  !- X2, Y2, Z2
  81.991000000000,  5.791000000000,  0.000000000000,  !- X3, Y3, Z3
  81.991000000000,  22.860000000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    168,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Laundry_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.563000000000,  5.791000000000,  3.962400000000,  !- X1, Y1, Z1
  86.563000000000,  5.791000000000,  0.000000000000,  !- X2, Y2, Z2
  86.563000000000,  22.860000000000,  0.000000000000,  !- X3, Y3, Z3
  86.563000000000,  22.860000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    169,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Laundry_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.563000000000,  22.860000000000,  3.962400000000,  !- X1, Y1, Z1
  86.563000000000,  22.860000000000,  0.000000000000,  !- X2, Y2, Z2
  81.991000000000,  22.860000000000,  0.000000000000,  !- X3, Y3, Z3
  81.991000000000,  22.860000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    170,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Laundry_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Cafe_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.991000000000,  5.791000000000,  3.962400000000,  !- X1, Y1, Z1
  81.991000000000,  5.791000000000,  0.000000000000,  !- X2, Y2, Z2
  86.563000000000,  5.791000000000,  0.000000000000,  !- X3, Y3, Z3
  86.563000000000,  5.791000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    171,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Laundry_Flr_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Lobby_Flr_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.991000000000,  22.860000000000,  3.962400000000,  !- X1, Y1, Z1
  81.991000000000,  22.860000000000,  0.000000000000,  !- X2, Y2, Z2
  81.991000000000,  5.791000000000,  0.000000000000,  !- X3, Y3, Z3
  81.991000000000,  5.791000000000,  3.962400000000;  !- X4, Y4, Z4

Zone,
  Dining_Flr_6,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    172,                  !- Name
  Roof,  !- Surface Type
  EXT_ROOF,  !- Construction Name
  Dining_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  47.549000000000,  22.860000000000,  19.200000000000,  !- X1, Y1, Z1
  47.549000000000,  12.497000000000,  19.200000000000,  !- X2, Y2, Z2
  79.553000000000,  12.497000000000,  19.200000000000,  !- X3, Y3, Z3
  79.553000000000,  22.860000000000,  19.200000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    173,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Dining_Flr_6,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  79.553000000000,  22.860000000000,  16.152000000000,  !- X1, Y1, Z1
  79.553000000000,  12.497000000000,  16.152000000000,  !- X2, Y2, Z2
  47.549000000000,  12.497000000000,  16.152000000000,  !- X3, Y3, Z3
  47.549000000000,  22.860000000000,  16.152000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    174,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Dining_Flr_6,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Kitchen_Flr_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  79.553000000000,  12.497000000000,  19.200000000000,  !- X1, Y1, Z1
  79.553000000000,  12.497000000000,  16.152000000000,  !- X2, Y2, Z2
  79.553000000000,  22.860000000000,  16.152000000000,  !- X3, Y3, Z3
  79.553000000000,  22.860000000000,  19.200000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    175,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Dining_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  79.553000000000,  22.860000000000,  19.200000000000,  !- X1, Y1, Z1
  79.553000000000,  22.860000000000,  16.152000000000,  !- X2, Y2, Z2
  47.549000000000,  22.860000000000,  16.152000000000,  !- X3, Y3, Z3
  47.549000000000,  22.860000000000,  19.200000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    207,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    175,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  76.752000000000,  22.860000000000,  18.484000000000,  !- X1, Y1, Z1
  76.752000000000,  22.860000000000,  17.264000000000,  !- X2, Y2, Z2
  50.349000000000,  22.860000000000,  17.264000000000,  !- X3, Y3, Z3
  50.349000000000,  22.860000000000,  18.484000000000;  !- X4, Y4, Z4


BuildingSurface:Detailed,
    176,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Dining_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Dining_Flr_6_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  47.549000000000,  12.497000000000,  19.200000000000,  !- X1, Y1, Z1
  47.549000000000,  12.497000000000,  16.152000000000,  !- X2, Y2, Z2
  79.553000000000,  12.497000000000,  16.152000000000,  !- X3, Y3, Z3
  79.553000000000,  12.497000000000,  19.200000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    177,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Dining_Flr_6,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Corridor_Flr_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  47.549000000000,  22.860000000000,  19.200000000000,  !- X1, Y1, Z1
  47.549000000000,  22.860000000000,  16.152000000000,  !- X2, Y2, Z2
  47.549000000000,  12.497000000000,  16.152000000000,  !- X3, Y3, Z3
  47.549000000000,  12.497000000000,  19.200000000000;  !- X4, Y4, Z4

  Shading:Building:Detailed,
    10001,  !- Name
    ,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    28.194000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    3.962400000000,  !- Vertex 1 Z-coordinate {m}
    28.194000000000,  !- Vertex 2 X-coordinate {m}
    -9.144000000000,  !- Vertex 2 Y-coordinate {m}
    3.962400000000,  !- Vertex 2 Z-coordinate {m}
    37.338000000000,  !- Vertex 3 X-coordinate {m}
    -9.144000000000,  !- Vertex 3 Y-coordinate {m}
    3.962400000000,  !- Vertex 3 Z-coordinate {m}
    37.338000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    3.962400000000;  !- Vertex 4 Z-coordinate {m}

