!-   ===========  BUI-Template for TRNSYS 17 ==========
!-T17_Template_Start
!-*********************************************************************************************************************************************************************************************************
!-*  TRNBuild   1.0.142
!-*********************************************************************************************************************************************************************************************************
!-*   BUILDING DESCRIPTIONS FILE TRNSYS
!-*   FOR BUILDING:   
!-*   GET BY WORKING WITH TRNBuild 1.0 for Windows
!-*********************************************************************************************************************************************************************************************************
!-*
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  C o m m e n t s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  P r o j e c t
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*+++ PROJECT
!-*+++ TITLE=UNDEFINED
!-*+++ DESCRIPTION=UNDEFINED
!-*+++ CREATED=UNDEFINED
!-*+++ ADDRESS=UNDEFINED
!-*+++ CITY=UNDEFINED
!-*+++ SWITCH=UNDEFINED
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  P r o p e r t i e s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-PROPERTIES
!- DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
!-*--- alpha calculation -------------------
!- KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
!- KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
!- KVERTICAL=5.76 : EVERTICAL=0.3
!-*
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-TYPES
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-*
!-*--------------------------------------------------------------------------------------
!-*  L a y e r s
!-*--------------------------------------------------------------------------------------
!-LAYER PLASTERBOA
!- CONDUCTIVITY=  0.576 : CAPACITY=   0.84 : DENSITY=    950
!-LAYER FBRGLS_ASHRAE
!- CONDUCTIVITY=  0.144 : CAPACITY=   0.84 : DENSITY=     12
!-LAYER WD_SIDN_ASHRA
!- CONDUCTIVITY=  0.504 : CAPACITY=    0.9 : DENSITY=    530
!-LAYER TMBR_FLR_ASHR
!- CONDUCTIVITY=  0.504 : CAPACITY=    1.2 : DENSITY=    650
!-LAYER INS_FLR_ASH
!- RESISTANCE=    6.965
!-LAYER RFDCK_ASHRAE
!- CONDUCTIVITY=  0.504 : CAPACITY=    0.9 : DENSITY=    530
!-LAYER CONC_SLAB
!- CONDUCTIVITY=  4.068 : CAPACITY=      1 : DENSITY=   1400
!-LAYER INS_FLR_ASH_900
!- RESISTANCE=    6.993
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  I n p u t s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-INPUTS TGROUND TBOUNDARY BRIGHT
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  S c h e d u l e s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-SCHEDULE WORKDAY
!- HOURS =0.000 8.000 18.000 24.0
!- VALUES=0 1. 0 0 
!-SCHEDULE WEEKEND
!- HOURS =0.000 1.000 24.0
!- VALUES=0 0 0 
!-SCHEDULE WORKLIGHT
!- HOURS =0.000 8.000 18.000 24.0
!- VALUES=0 1. 0 0 
!-SCHEDULE DAYNIGHT
!- HOURS =0.000 6.000 18.000 24.0
!- VALUES=0 1. 0 0 
!-SCHEDULE USE
!- DAYS=1 2 3 4 5 6 7
!- HOURLY=WORKDAY WORKDAY WORKDAY WORKDAY WORKDAY WEEKEND WEEKEND
!-SCHEDULE LIGHT
!- DAYS=1 2 3 4 5 6 7
!- HOURLY=WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WEEKEND WEEKEND
!-SCHEDULE SETOFF
!- DAYS=1 2 3 4 5 6 7
!- HOURLY=DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT WEEKEND WEEKEND
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  W a l l s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-WALL BND_WALL
!- LAYERS   = PLASTERBOA FBRGLS_ASHRAE PLASTERBOA 
!- THICKNESS= 0.012      0.066         0.012     
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-WALL EXT_WALL
!- LAYERS   = PLASTERBOA FBRGLS_ASHRAE WD_SIDN_ASHRA 
!- THICKNESS= 0.012      0.066         0.009     
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-WALL EXT_ROOF
!- LAYERS   = PLASTERBOA FBRGLS_ASHRAE RFDCK_ASHRAE  
!- THICKNESS= 0.01       0.112         0.019      
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-WALL EXT_FLOOR
!- LAYERS   = TMBR_FLR_ASHR INS_FLR_ASH 
!- THICKNESS= 0.03       0     
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-WALL BND_CEILING
!- LAYERS   = CONC_SLAB 
!- THICKNESS= 0.08         
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-WALL BND_FLOOR
!- LAYERS   = TMBR_FLR_ASHR INS_FLR_ASH 
!- THICKNESS= 0.03       0     
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-WALL GROUND_FLOOR
!- LAYERS   = CONC_SLAB INS_FLR_ASH_900
!- THICKNESS= 0.08      0     
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 0.001
!-WALL ADJ_WALL
!- LAYERS   = PLASTERBOA FBRGLS_ASHRAE PLASTERBOA 
!- THICKNESS= 0.012      0.066         0.012     
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-WALL ADJ_CEILING
!- LAYERS   = CONC_SLAB 
!- THICKNESS= 0.08         
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  W i n d o w s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-WINDOW EXT_WINDOW1
!- WINID=6001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
!- CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9
!-WINDOW EXT_WINDOW2
!- WINID=6001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
!- CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9
!-WINDOW ADJ_WINDOW
!- WINID=6001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
!- CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  D e f a u l t  G a i n s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  O t h e r  G a i n s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  C o m f o r t
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  I n f i l t r a t i o n
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  V e n t i l a t i o n
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  C o o l i n g
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  H e a t i n g
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  Z o n e s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-ZONES 
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  O r i e n t a t i o n s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-ORIENTATIONS H_0_0 
!-*
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-BUILDING
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  O u t p u t s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-OUTPUTS
!- TRANSFER : TIMEBASE=1.000
!- DEFAULT
!-*
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  E n d
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-END
!-
!-_EXTENSION_WINPOOL_START_
!-Window 5.2  v5.2.17  DOE-2 Data File : Multi Band Calculation
!-Unit System : SI
!-Name        : DOE-2 WINDOW LIB
!-Desc        : ASH140 DBLE - MOD
!-Window ID   : 6001
!-Tilt        : 90.0
!-Glazings    : 2
!-Frame       :  2 Al w/break            5.680
!-Spacer      :  1 Class1                2.330  -0.010   0.138
!-Total Height: 1500.0 mm
!-Total Width : 1200.0 mm
!-Glass Height: 1385.7 mm
!-Glass Width : 1085.7 mm
!-Mullion     : None
!-Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
!-1 Air       13.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
!-2              0       0      0      0      0      0       0      0       0
!-3              0       0      0      0      0      0       0      0       0
!-4              0       0      0      0      0      0       0      0       0
!-5              0       0      0      0      0      0       0      0       0
!-Angle     0    10    20    30    40    50    60    70    80    90 Hemis
!-Tsol  0.747 0.747 0.745 0.740 0.730 0.707 0.652 0.517 0.263 0.000 0.652
!-Abs1  0.064 0.065 0.066 0.068 0.071 0.075 0.080 0.086 0.094 0.000 0.080
!-Abs2  0.052 0.053 0.053 0.055 0.057 0.058 0.059 0.054 0.041 0.000 0.059
!-Abs3      0     0     0     0     0     0     0     0     0     0     0
!-Abs4      0     0     0     0     0     0     0     0     0     0     0
!-Abs5      0     0     0     0     0     0     0     0     0     0     0
!-Abs6      0     0     0     0     0     0     0     0     0     0     0
!-Rfsol 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
!-Rbsol 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
!-Tvis  0.747 0.747 0.745 0.740 0.730 0.707 0.652 0.517 0.263 0.000 0.652
!-Rfvis 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
!-Rbvis 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
!-SHGC  0.789 0.789 0.787 0.782 0.769 0.739 0.668 0.519 0.267 0.000 0.688
!-SC: 0.81
!-Layer ID#         9991     9991        0        0        0        0
!-Tir              0.000    0.000        0        0        0        0
!-Emis F           0.840    0.840        0        0        0        0
!-Emis B           0.840    0.840        0        0        0        0
!-Thickness(mm)      3.2      3.2        0        0        0        0
!-Cond(W/m2-K     ) 333.9    333.9        0        0        0        0
!-Spectral File         None         None         None         None         None         None
!-Overall and Center of Glass Ig U-values (W/m2-K)
!-Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
!-Solar      WdSpd  hcout hrout  hin
!-(W/m2)     (m/s)     (W/m2-K)
!-0        0.00   4.00  3.39  2.43  2.12 2.12  2.24 2.24  2.32 2.32  2.49 2.49
!-0        6.71  30.84  3.23  2.58  2.72 2.72  2.80 2.80  2.89 2.89  3.13 3.13
!-783        0.00   4.00  3.52  2.03  2.12 2.12  2.24 2.24  2.32 2.32  2.49 2.49
!-783        6.71  30.84  3.27  2.39  2.72 2.72  2.80 2.80  2.89 2.89  3.13 3.13
!-*** END OF LIBRARY ***
!-***************************************************************************************************
!-*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis
!-***************************************************************************************************
!-  6001   ASH140 DBLE - MOD                        3.2/13/3.2       2.89  0.789  0.747  0.136  0.747
!-_EXTENSION_WINPOOL_END_
!-
!-_EXTENSION_BuildingGeometry_START_
!-
!-_EXTENSION_BuildingGeometry_END_
!-
!-
!-_EXTENSION_ExternalShadingGeometry_START_
!-
!-_EXTENSION_ExternalShadingGeometry_END_
!-
!-
!-_EXTENSION_GeoPositionGeometry_START_
!-_EXTENSION_GeoPositionGeometry_END_
!-
!-T17_Template_Stop


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
Version,4;

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========
Building,
    TRNSYS17,                !- Name
    0.0,                     !- North Axis {deg}
    City,                    !- Terrain
    0,                    !- Loads Convergence Tolerance Value
    0,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    0;                      !- Maximum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
Site:Location,
    not used,          !- LocationName
    0.0,                 !- Latitude {deg}
    0.0,                 !- Longitude {deg}
    0.0,                 !- TimeZone {hr}
    0;                 !- Elevation {m}

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Absolute;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
Construction,
    GROUND_FLOOR;      !- Name
Construction,         
    EXT_WALL;         !- Name
Construction,    
    EXT_FLOOR;        !- Name
Construction,
    EXT_ROOF;         !- Name
Construction,
    BND_WALL;         !- Name
Construction,    
    BND_FLOOR;        !- Name
Construction,
    BND_CEILING;      !- Name
Construction,
    ADJ_WALL;         !- Name
Construction,
    ADJ_CEILING;      !- Name
Construction,
    VirtualSurface;   !- Name
Construction,
    EXT_WINDOW1;         !- Name
Construction,
    EXT_WINDOW2;         !- Name
Construction,
    ADJ_WINDOW;          !- Name

!-   ===========  ALL OBJECTS IN CLASS: SurfaceProperty:OtherSideCoefficients ===========
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=IDENTICAL;
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=INPUT 1*TBOUNDARY;
SurfaceProperty:OtherSideCoefficients,   
    BOUNDARY=INPUT 1*TGROUND;
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=20; 
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=15; 
    
!-   ===========  ALL OBJECTS IN CLASS: OUPUT ===========
Output:VariableDictionary,Regular;  

!-   ===========  ALL OBJECTS IN CLASS: Zone, Surface ===========




Zone,
  GroundFloor_Plenum,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  No;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  55236A,  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  GroundFloor_Plenum,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  48.738100000000,  3.963200000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  3.963200000000,  !- X2, Y2, Z2
  73.107200000000,  0.000000000000,  3.963200000000,  !- X3, Y3, Z3
  73.107200000000,  48.738100000000,  3.963200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  EE0DFC,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  GroundFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  4.573200000000,  2.744000000000,  !- X1, Y1, Z1
  73.107200000000,  0.000000000000,  2.744000000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  2.744000000000,  !- X3, Y3, Z3
  4.573200000000,  4.573200000000,  2.744000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  2343F6,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  GroundFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  48.738100000000,  2.744000000000,  !- X1, Y1, Z1
  73.107200000000,  0.000000000000,  2.744000000000,  !- X2, Y2, Z2
  68.534000000000,  4.573200000000,  2.744000000000,  !- X3, Y3, Z3
  68.534000000000,  44.165000000000,  2.744000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  886050,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  GroundFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  48.738100000000,  2.744000000000,  !- X1, Y1, Z1
  68.534000000000,  44.165000000000,  2.744000000000,  !- X2, Y2, Z2
  4.573200000000,  44.165000000000,  2.744000000000,  !- X3, Y3, Z3
  0.000000000000,  48.738100000000,  2.744000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  384F0A,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  GroundFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  44.165000000000,  2.744000000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  2.744000000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  2.744000000000,  !- X3, Y3, Z3
  0.000000000000,  48.738100000000,  2.744000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  13FA81,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  GroundFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_bottom,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  44.165000000000,  2.744000000000,  !- X1, Y1, Z1
  68.534000000000,  4.573200000000,  2.744000000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  2.744000000000,  !- X3, Y3, Z3
  4.573200000000,  44.165000000000,  2.744000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4EE858,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  GroundFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  0.000000000000,  3.963200000000,  !- X1, Y1, Z1
  73.107200000000,  0.000000000000,  2.744000000000,  !- X2, Y2, Z2
  73.107200000000,  48.738100000000,  2.744000000000,  !- X3, Y3, Z3
  73.107200000000,  48.738100000000,  3.963200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  612918,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  GroundFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  48.738100000000,  3.963200000000,  !- X1, Y1, Z1
  73.107200000000,  48.738100000000,  2.744000000000,  !- X2, Y2, Z2
  0.000000000000,  48.738100000000,  2.744000000000,  !- X3, Y3, Z3
  0.000000000000,  48.738100000000,  3.963200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  AAB339,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  GroundFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  0.000000000000,  3.963200000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  2.744000000000,  !- X2, Y2, Z2
  73.107200000000,  0.000000000000,  2.744000000000,  !- X3, Y3, Z3
  73.107200000000,  0.000000000000,  3.963200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9B179C,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  GroundFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  48.738100000000,  3.963200000000,  !- X1, Y1, Z1
  0.000000000000,  48.738100000000,  2.744000000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  2.744000000000,  !- X3, Y3, Z3
  0.000000000000,  0.000000000000,  3.963200000000;  !- X4, Y4, Z4

Zone,
  Perimeter_top_ZN_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  966CD0,  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  TopFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  48.738100000000,  46.339200000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  46.339200000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  46.339200000000,  !- X3, Y3, Z3
  4.573200000000,  44.165000000000,  46.339200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  1B2DF4,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  44.165000000000,  43.595200000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  43.595200000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  43.595200000000,  !- X3, Y3, Z3
  0.000000000000,  48.738100000000,  43.595200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  10C429,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_top,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  4.573200000000,  46.339200000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  43.595200000000,  !- X2, Y2, Z2
  4.573200000000,  44.165000000000,  43.595200000000,  !- X3, Y3, Z3
  4.573200000000,  44.165000000000,  46.339200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  108E71,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  44.165000000000,  46.339200000000,  !- X1, Y1, Z1
  4.573200000000,  44.165000000000,  43.595200000000,  !- X2, Y2, Z2
  0.000000000000,  48.738100000000,  43.595200000000,  !- X3, Y3, Z3
  0.000000000000,  48.738100000000,  46.339200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D85F22,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  0.000000000000,  46.339200000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  43.595200000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  43.595200000000,  !- X3, Y3, Z3
  4.573200000000,  4.573200000000,  46.339200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  BF1ED9,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  48.738100000000,  46.339200000000,  !- X1, Y1, Z1
  0.000000000000,  48.738100000000,  43.595200000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  43.595200000000,  !- X3, Y3, Z3
  0.000000000000,  0.000000000000,  46.339200000000;  !- X4, Y4, Z4

Zone,
  Perimeter_mid_ZN_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  10,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  3283E6,  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  MidFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  4.573200000000,  22.560000000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  22.560000000000,  !- X2, Y2, Z2
  73.107200000000,  0.000000000000,  22.560000000000,  !- X3, Y3, Z3
  68.534000000000,  4.573200000000,  22.560000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  6C73AD,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  4.573200000000,  19.816000000000,  !- X1, Y1, Z1
  73.107200000000,  0.000000000000,  19.816000000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  19.816000000000,  !- X3, Y3, Z3
  4.573200000000,  4.573200000000,  19.816000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  2A2618,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  0.000000000000,  22.560000000000,  !- X1, Y1, Z1
  73.107200000000,  0.000000000000,  19.816000000000,  !- X2, Y2, Z2
  68.534000000000,  4.573200000000,  19.816000000000,  !- X3, Y3, Z3
  68.534000000000,  4.573200000000,  22.560000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  19EB55,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_mid,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  4.573200000000,  22.560000000000,  !- X1, Y1, Z1
  68.534000000000,  4.573200000000,  19.816000000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  19.816000000000,  !- X3, Y3, Z3
  4.573200000000,  4.573200000000,  22.560000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  23A61F,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  4.573200000000,  22.560000000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  19.816000000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  19.816000000000,  !- X3, Y3, Z3
  0.000000000000,  0.000000000000,  22.560000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  2FF6B2,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  0.000000000000,  22.560000000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  19.816000000000,  !- X2, Y2, Z2
  73.107200000000,  0.000000000000,  19.816000000000,  !- X3, Y3, Z3
  73.107200000000,  0.000000000000,  22.560000000000;  !- X4, Y4, Z4

Zone,
  Perimeter_bot_ZN_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  E1F390,  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  GroundFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  4.573200000000,  2.744000000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  2.744000000000,  !- X2, Y2, Z2
  73.107200000000,  0.000000000000,  2.744000000000,  !- X3, Y3, Z3
  68.534000000000,  4.573200000000,  2.744000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A440AF,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Basement,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  4.573200000000,  0.000000000000,  !- X1, Y1, Z1
  73.107200000000,  0.000000000000,  0.000000000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  0.000000000000,  !- X3, Y3, Z3
  4.573200000000,  4.573200000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  B46CC0,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  0.000000000000,  2.744000000000,  !- X1, Y1, Z1
  73.107200000000,  0.000000000000,  0.000000000000,  !- X2, Y2, Z2
  68.534000000000,  4.573200000000,  0.000000000000,  !- X3, Y3, Z3
  68.534000000000,  4.573200000000,  2.744000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FA77BC,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_bottom,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  4.573200000000,  2.744000000000,  !- X1, Y1, Z1
  68.534000000000,  4.573200000000,  0.000000000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  0.000000000000,  !- X3, Y3, Z3
  4.573200000000,  4.573200000000,  2.744000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  39032D,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  4.573200000000,  2.744000000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  0.000000000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  0.000000000000,  !- X3, Y3, Z3
  0.000000000000,  0.000000000000,  2.744000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C2134C,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  0.000000000000,  2.744000000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  0.000000000000,  !- X2, Y2, Z2
  73.107200000000,  0.000000000000,  0.000000000000,  !- X3, Y3, Z3
  73.107200000000,  0.000000000000,  2.744000000000;  !- X4, Y4, Z4

Zone,
  MidFloor_Plenum,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  10,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  No;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  8CD1DC,  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  48.738100000000,  23.779200000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  23.779200000000,  !- X2, Y2, Z2
  73.107200000000,  0.000000000000,  23.779200000000,  !- X3, Y3, Z3
  73.107200000000,  48.738100000000,  23.779200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  AF9760,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  4.573200000000,  22.560000000000,  !- X1, Y1, Z1
  73.107200000000,  0.000000000000,  22.560000000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  22.560000000000,  !- X3, Y3, Z3
  4.573200000000,  4.573200000000,  22.560000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FF6ADD,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  48.738100000000,  22.560000000000,  !- X1, Y1, Z1
  73.107200000000,  0.000000000000,  22.560000000000,  !- X2, Y2, Z2
  68.534000000000,  4.573200000000,  22.560000000000,  !- X3, Y3, Z3
  68.534000000000,  44.165000000000,  22.560000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  596C94,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  48.738100000000,  22.560000000000,  !- X1, Y1, Z1
  68.534000000000,  44.165000000000,  22.560000000000,  !- X2, Y2, Z2
  4.573200000000,  44.165000000000,  22.560000000000,  !- X3, Y3, Z3
  0.000000000000,  48.738100000000,  22.560000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A78F62,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  44.165000000000,  22.560000000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  22.560000000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  22.560000000000,  !- X3, Y3, Z3
  0.000000000000,  48.738100000000,  22.560000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  DA4D0F,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_mid,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  44.165000000000,  22.560000000000,  !- X1, Y1, Z1
  68.534000000000,  4.573200000000,  22.560000000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  22.560000000000,  !- X3, Y3, Z3
  4.573200000000,  44.165000000000,  22.560000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  B50079,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  0.000000000000,  23.779200000000,  !- X1, Y1, Z1
  73.107200000000,  0.000000000000,  22.560000000000,  !- X2, Y2, Z2
  73.107200000000,  48.738100000000,  22.560000000000,  !- X3, Y3, Z3
  73.107200000000,  48.738100000000,  23.779200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  27A880,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  48.738100000000,  23.779200000000,  !- X1, Y1, Z1
  73.107200000000,  48.738100000000,  22.560000000000,  !- X2, Y2, Z2
  0.000000000000,  48.738100000000,  22.560000000000,  !- X3, Y3, Z3
  0.000000000000,  48.738100000000,  23.779200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  32567C,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  0.000000000000,  23.779200000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  22.560000000000,  !- X2, Y2, Z2
  73.107200000000,  0.000000000000,  22.560000000000,  !- X3, Y3, Z3
  73.107200000000,  0.000000000000,  23.779200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C6D12D,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  48.738100000000,  23.779200000000,  !- X1, Y1, Z1
  0.000000000000,  48.738100000000,  22.560000000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  22.560000000000,  !- X3, Y3, Z3
  0.000000000000,  0.000000000000,  23.779200000000;  !- X4, Y4, Z4

Zone,
  Core_top,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  5B0D15,  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Core_top,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  TopFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  44.165000000000,  46.339200000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  46.339200000000,  !- X2, Y2, Z2
  68.534000000000,  4.573200000000,  46.339200000000,  !- X3, Y3, Z3
  68.534000000000,  44.165000000000,  46.339200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  7D813B,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Core_top,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  44.165000000000,  43.595200000000,  !- X1, Y1, Z1
  68.534000000000,  4.573200000000,  43.595200000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  43.595200000000,  !- X3, Y3, Z3
  4.573200000000,  44.165000000000,  43.595200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C40EA8,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Core_top,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  4.573200000000,  46.339200000000,  !- X1, Y1, Z1
  68.534000000000,  4.573200000000,  43.595200000000,  !- X2, Y2, Z2
  68.534000000000,  44.165000000000,  43.595200000000,  !- X3, Y3, Z3
  68.534000000000,  44.165000000000,  46.339200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  B8942A,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Core_top,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  44.165000000000,  46.339200000000,  !- X1, Y1, Z1
  68.534000000000,  44.165000000000,  43.595200000000,  !- X2, Y2, Z2
  4.573200000000,  44.165000000000,  43.595200000000,  !- X3, Y3, Z3
  4.573200000000,  44.165000000000,  46.339200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4A16EC,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Core_top,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  4.573200000000,  46.339200000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  43.595200000000,  !- X2, Y2, Z2
  68.534000000000,  4.573200000000,  43.595200000000,  !- X3, Y3, Z3
  68.534000000000,  4.573200000000,  46.339200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  5B25CC,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Core_top,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  44.165000000000,  46.339200000000,  !- X1, Y1, Z1
  4.573200000000,  44.165000000000,  43.595200000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  43.595200000000,  !- X3, Y3, Z3
  4.573200000000,  4.573200000000,  46.339200000000;  !- X4, Y4, Z4

Zone,
  TopFloor_Plenum,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  No;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  1EC85E,  !- Name
  Roof,  !- Surface Type
  EXT_ROOF,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  48.738100000000,  47.558400000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  47.558400000000,  !- X2, Y2, Z2
  73.107200000000,  0.000000000000,  47.558400000000,  !- X3, Y3, Z3
  73.107200000000,  48.738100000000,  47.558400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  EF472D,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  4.573200000000,  46.339200000000,  !- X1, Y1, Z1
  73.107200000000,  0.000000000000,  46.339200000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  46.339200000000,  !- X3, Y3, Z3
  4.573200000000,  4.573200000000,  46.339200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  8C50AD,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  48.738100000000,  46.339200000000,  !- X1, Y1, Z1
  73.107200000000,  0.000000000000,  46.339200000000,  !- X2, Y2, Z2
  68.534000000000,  4.573200000000,  46.339200000000,  !- X3, Y3, Z3
  68.534000000000,  44.165000000000,  46.339200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  25C983,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  48.738100000000,  46.339200000000,  !- X1, Y1, Z1
  68.534000000000,  44.165000000000,  46.339200000000,  !- X2, Y2, Z2
  4.573200000000,  44.165000000000,  46.339200000000,  !- X3, Y3, Z3
  0.000000000000,  48.738100000000,  46.339200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  3EC3AB,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  44.165000000000,  46.339200000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  46.339200000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  46.339200000000,  !- X3, Y3, Z3
  0.000000000000,  48.738100000000,  46.339200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  864B7C,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_top,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  44.165000000000,  46.339200000000,  !- X1, Y1, Z1
  68.534000000000,  4.573200000000,  46.339200000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  46.339200000000,  !- X3, Y3, Z3
  4.573200000000,  44.165000000000,  46.339200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4D31EA,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  0.000000000000,  47.558400000000,  !- X1, Y1, Z1
  73.107200000000,  0.000000000000,  46.339200000000,  !- X2, Y2, Z2
  73.107200000000,  48.738100000000,  46.339200000000,  !- X3, Y3, Z3
  73.107200000000,  48.738100000000,  47.558400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  22F919,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  0.000000000000,  47.558400000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  46.339200000000,  !- X2, Y2, Z2
  73.107200000000,  0.000000000000,  46.339200000000,  !- X3, Y3, Z3
  73.107200000000,  0.000000000000,  47.558400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FA685B,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  48.738100000000,  47.558400000000,  !- X1, Y1, Z1
  73.107200000000,  48.738100000000,  46.339200000000,  !- X2, Y2, Z2
  0.000000000000,  48.738100000000,  46.339200000000,  !- X3, Y3, Z3
  0.000000000000,  48.738100000000,  47.558400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  AEB361,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  48.738100000000,  47.558400000000,  !- X1, Y1, Z1
  0.000000000000,  48.738100000000,  46.339200000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  46.339200000000,  !- X3, Y3, Z3
  0.000000000000,  0.000000000000,  47.558400000000;  !- X4, Y4, Z4

Zone,
  Perimeter_top_ZN_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  723553,  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  TopFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  44.165000000000,  46.339200000000,  !- X1, Y1, Z1
  68.534000000000,  4.573200000000,  46.339200000000,  !- X2, Y2, Z2
  73.107200000000,  0.000000000000,  46.339200000000,  !- X3, Y3, Z3
  73.107200000000,  48.738100000000,  46.339200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  2FAD9C,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  48.738100000000,  43.595200000000,  !- X1, Y1, Z1
  73.107200000000,  0.000000000000,  43.595200000000,  !- X2, Y2, Z2
  68.534000000000,  4.573200000000,  43.595200000000,  !- X3, Y3, Z3
  68.534000000000,  44.165000000000,  43.595200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  AF0D67,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  48.738100000000,  46.339200000000,  !- X1, Y1, Z1
  73.107200000000,  48.738100000000,  43.595200000000,  !- X2, Y2, Z2
  68.534000000000,  44.165000000000,  43.595200000000,  !- X3, Y3, Z3
  68.534000000000,  44.165000000000,  46.339200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  B8462C,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_top,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  44.165000000000,  46.339200000000,  !- X1, Y1, Z1
  68.534000000000,  44.165000000000,  43.595200000000,  !- X2, Y2, Z2
  68.534000000000,  4.573200000000,  43.595200000000,  !- X3, Y3, Z3
  68.534000000000,  4.573200000000,  46.339200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  5EAD5E,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  4.573200000000,  46.339200000000,  !- X1, Y1, Z1
  68.534000000000,  4.573200000000,  43.595200000000,  !- X2, Y2, Z2
  73.107200000000,  0.000000000000,  43.595200000000,  !- X3, Y3, Z3
  73.107200000000,  0.000000000000,  46.339200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  EA43B3,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  0.000000000000,  46.339200000000,  !- X1, Y1, Z1
  73.107200000000,  0.000000000000,  43.595200000000,  !- X2, Y2, Z2
  73.107200000000,  48.738100000000,  43.595200000000,  !- X3, Y3, Z3
  73.107200000000,  48.738100000000,  46.339200000000;  !- X4, Y4, Z4

Zone,
  Perimeter_mid_ZN_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  10,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  BF5FC9,  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  MidFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  48.738100000000,  22.560000000000,  !- X1, Y1, Z1
  4.573200000000,  44.165000000000,  22.560000000000,  !- X2, Y2, Z2
  68.534000000000,  44.165000000000,  22.560000000000,  !- X3, Y3, Z3
  73.107200000000,  48.738100000000,  22.560000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  B19051,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  48.738100000000,  19.816000000000,  !- X1, Y1, Z1
  68.534000000000,  44.165000000000,  19.816000000000,  !- X2, Y2, Z2
  4.573200000000,  44.165000000000,  19.816000000000,  !- X3, Y3, Z3
  0.000000000000,  48.738100000000,  19.816000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A5C530,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  44.165000000000,  22.560000000000,  !- X1, Y1, Z1
  68.534000000000,  44.165000000000,  19.816000000000,  !- X2, Y2, Z2
  73.107200000000,  48.738100000000,  19.816000000000,  !- X3, Y3, Z3
  73.107200000000,  48.738100000000,  22.560000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  73EF48,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_mid,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  44.165000000000,  22.560000000000,  !- X1, Y1, Z1
  4.573200000000,  44.165000000000,  19.816000000000,  !- X2, Y2, Z2
  68.534000000000,  44.165000000000,  19.816000000000,  !- X3, Y3, Z3
  68.534000000000,  44.165000000000,  22.560000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  B0391E,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  48.738100000000,  22.560000000000,  !- X1, Y1, Z1
  0.000000000000,  48.738100000000,  19.816000000000,  !- X2, Y2, Z2
  4.573200000000,  44.165000000000,  19.816000000000,  !- X3, Y3, Z3
  4.573200000000,  44.165000000000,  22.560000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F0FDAC,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  48.738100000000,  22.560000000000,  !- X1, Y1, Z1
  73.107200000000,  48.738100000000,  19.816000000000,  !- X2, Y2, Z2
  0.000000000000,  48.738100000000,  19.816000000000,  !- X3, Y3, Z3
  0.000000000000,  48.738100000000,  22.560000000000;  !- X4, Y4, Z4

Zone,
  Perimeter_bot_ZN_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  D83037,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Basement,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  48.738100000000,  0.000000000000,  !- X1, Y1, Z1
  68.534000000000,  44.165000000000,  0.000000000000,  !- X2, Y2, Z2
  4.573200000000,  44.165000000000,  0.000000000000,  !- X3, Y3, Z3
  0.000000000000,  48.738100000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  99062B,  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  GroundFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  48.738100000000,  2.744000000000,  !- X1, Y1, Z1
  4.573200000000,  44.165000000000,  2.744000000000,  !- X2, Y2, Z2
  68.534000000000,  44.165000000000,  2.744000000000,  !- X3, Y3, Z3
  73.107200000000,  48.738100000000,  2.744000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A1D3F5,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  44.165000000000,  2.744000000000,  !- X1, Y1, Z1
  68.534000000000,  44.165000000000,  0.000000000000,  !- X2, Y2, Z2
  73.107200000000,  48.738100000000,  0.000000000000,  !- X3, Y3, Z3
  73.107200000000,  48.738100000000,  2.744000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  429463,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_bottom,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  44.165000000000,  2.744000000000,  !- X1, Y1, Z1
  4.573200000000,  44.165000000000,  0.000000000000,  !- X2, Y2, Z2
  68.534000000000,  44.165000000000,  0.000000000000,  !- X3, Y3, Z3
  68.534000000000,  44.165000000000,  2.744000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  14332E,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  48.738100000000,  2.744000000000,  !- X1, Y1, Z1
  0.000000000000,  48.738100000000,  0.000000000000,  !- X2, Y2, Z2
  4.573200000000,  44.165000000000,  0.000000000000,  !- X3, Y3, Z3
  4.573200000000,  44.165000000000,  2.744000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  11D362,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  48.738100000000,  2.744000000000,  !- X1, Y1, Z1
  73.107200000000,  48.738100000000,  0.000000000000,  !- X2, Y2, Z2
  0.000000000000,  48.738100000000,  0.000000000000,  !- X3, Y3, Z3
  0.000000000000,  48.738100000000,  2.744000000000;  !- X4, Y4, Z4

Zone,
  Perimeter_top_ZN_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  CECC4E,  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  TopFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  4.573200000000,  46.339200000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  46.339200000000,  !- X2, Y2, Z2
  73.107200000000,  0.000000000000,  46.339200000000,  !- X3, Y3, Z3
  68.534000000000,  4.573200000000,  46.339200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D688D7,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  4.573200000000,  43.595200000000,  !- X1, Y1, Z1
  73.107200000000,  0.000000000000,  43.595200000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  43.595200000000,  !- X3, Y3, Z3
  4.573200000000,  4.573200000000,  43.595200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  3EB521,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  0.000000000000,  46.339200000000,  !- X1, Y1, Z1
  73.107200000000,  0.000000000000,  43.595200000000,  !- X2, Y2, Z2
  68.534000000000,  4.573200000000,  43.595200000000,  !- X3, Y3, Z3
  68.534000000000,  4.573200000000,  46.339200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  2D6D8D,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_top,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  4.573200000000,  46.339200000000,  !- X1, Y1, Z1
  68.534000000000,  4.573200000000,  43.595200000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  43.595200000000,  !- X3, Y3, Z3
  4.573200000000,  4.573200000000,  46.339200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  EBC0F2,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  4.573200000000,  46.339200000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  43.595200000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  43.595200000000,  !- X3, Y3, Z3
  0.000000000000,  0.000000000000,  46.339200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  CCCE25,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  0.000000000000,  46.339200000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  43.595200000000,  !- X2, Y2, Z2
  73.107200000000,  0.000000000000,  43.595200000000,  !- X3, Y3, Z3
  73.107200000000,  0.000000000000,  46.339200000000;  !- X4, Y4, Z4

Zone,
  Core_bottom,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  5347D7,  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Core_bottom,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  GroundFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  44.165000000000,  2.744000000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  2.744000000000,  !- X2, Y2, Z2
  68.534000000000,  4.573200000000,  2.744000000000,  !- X3, Y3, Z3
  68.534000000000,  44.165000000000,  2.744000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D0DC3E,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Core_bottom,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Basement,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  44.165000000000,  0.000000000000,  !- X1, Y1, Z1
  68.534000000000,  4.573200000000,  0.000000000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  0.000000000000,  !- X3, Y3, Z3
  4.573200000000,  44.165000000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  5B3F36,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Core_bottom,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  4.573200000000,  2.744000000000,  !- X1, Y1, Z1
  68.534000000000,  4.573200000000,  0.000000000000,  !- X2, Y2, Z2
  68.534000000000,  44.165000000000,  0.000000000000,  !- X3, Y3, Z3
  68.534000000000,  44.165000000000,  2.744000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  B38F47,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Core_bottom,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  44.165000000000,  2.744000000000,  !- X1, Y1, Z1
  68.534000000000,  44.165000000000,  0.000000000000,  !- X2, Y2, Z2
  4.573200000000,  44.165000000000,  0.000000000000,  !- X3, Y3, Z3
  4.573200000000,  44.165000000000,  2.744000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  7F66FF,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Core_bottom,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  4.573200000000,  2.744000000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  0.000000000000,  !- X2, Y2, Z2
  68.534000000000,  4.573200000000,  0.000000000000,  !- X3, Y3, Z3
  68.534000000000,  4.573200000000,  2.744000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FB3E35,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Core_bottom,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  44.165000000000,  2.744000000000,  !- X1, Y1, Z1
  4.573200000000,  44.165000000000,  0.000000000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  0.000000000000,  !- X3, Y3, Z3
  4.573200000000,  4.573200000000,  2.744000000000;  !- X4, Y4, Z4

Zone,
  Perimeter_mid_ZN_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  10,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  DC02E1,  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  MidFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  48.738100000000,  22.560000000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  22.560000000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  22.560000000000,  !- X3, Y3, Z3
  4.573200000000,  44.165000000000,  22.560000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  810722,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  44.165000000000,  19.816000000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  19.816000000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  19.816000000000,  !- X3, Y3, Z3
  0.000000000000,  48.738100000000,  19.816000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  791268,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_mid,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  4.573200000000,  22.560000000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  19.816000000000,  !- X2, Y2, Z2
  4.573200000000,  44.165000000000,  19.816000000000,  !- X3, Y3, Z3
  4.573200000000,  44.165000000000,  22.560000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  23AA79,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  44.165000000000,  22.560000000000,  !- X1, Y1, Z1
  4.573200000000,  44.165000000000,  19.816000000000,  !- X2, Y2, Z2
  0.000000000000,  48.738100000000,  19.816000000000,  !- X3, Y3, Z3
  0.000000000000,  48.738100000000,  22.560000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  3D7E7A,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  0.000000000000,  22.560000000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  19.816000000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  19.816000000000,  !- X3, Y3, Z3
  4.573200000000,  4.573200000000,  22.560000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ABBF39,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  48.738100000000,  22.560000000000,  !- X1, Y1, Z1
  0.000000000000,  48.738100000000,  19.816000000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  19.816000000000,  !- X3, Y3, Z3
  0.000000000000,  0.000000000000,  22.560000000000;  !- X4, Y4, Z4

Zone,
  Basement,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0400,  !- Y Origin
  0.2000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  E60AB0,  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Basement,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  48.738100000000,  0.000000000000,  !- X1, Y1, Z1
  4.573200000000,  44.165000000000,  0.000000000000,  !- X2, Y2, Z2
  68.534000000000,  44.165000000000,  0.000000000000,  !- X3, Y3, Z3
  73.107200000000,  48.738100000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  74234E,  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Basement,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  48.738100000000,  0.000000000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  0.000000000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  0.000000000000,  !- X3, Y3, Z3
  4.573200000000,  44.165000000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9629B1,  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Basement,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_bottom,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  44.165000000000,  0.000000000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  0.000000000000,  !- X2, Y2, Z2
  68.534000000000,  4.573200000000,  0.000000000000,  !- X3, Y3, Z3
  68.534000000000,  44.165000000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C58284,  !- Name
  Floor,  !- Surface Type
  GROUND_FLOOR,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  48.738100000000,  -2.439000000000,  !- X1, Y1, Z1
  73.107200000000,  0.000000000000,  -2.439000000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  -2.439000000000,  !- X3, Y3, Z3
  0.000000000000,  48.738100000000,  -2.439000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  41C3F5,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  0.000000000000,  0.000000000000,  !- X1, Y1, Z1
  73.107200000000,  0.000000000000,  -2.439000000000,  !- X2, Y2, Z2
  73.107200000000,  48.738100000000,  -2.439000000000,  !- X3, Y3, Z3
  73.107200000000,  48.738100000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  411D49,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  48.738100000000,  0.000000000000,  !- X1, Y1, Z1
  73.107200000000,  48.738100000000,  -2.439000000000,  !- X2, Y2, Z2
  0.000000000000,  48.738100000000,  -2.439000000000,  !- X3, Y3, Z3
  0.000000000000,  48.738100000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A12DD7,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  0.000000000000,  0.000000000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  -2.439000000000,  !- X2, Y2, Z2
  73.107200000000,  0.000000000000,  -2.439000000000,  !- X3, Y3, Z3
  73.107200000000,  0.000000000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  AE8867,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  48.738100000000,  0.000000000000,  !- X1, Y1, Z1
  0.000000000000,  48.738100000000,  -2.439000000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  -2.439000000000,  !- X3, Y3, Z3
  0.000000000000,  0.000000000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  1ADE45,  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Basement,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  44.165000000000,  0.000000000000,  !- X1, Y1, Z1
  68.534000000000,  4.573200000000,  0.000000000000,  !- X2, Y2, Z2
  73.107200000000,  0.000000000000,  0.000000000000,  !- X3, Y3, Z3
  73.107200000000,  48.738100000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  BF142D,  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Basement,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  0.000000000000,  0.000000000000,  !- X1, Y1, Z1
  73.107200000000,  0.000000000000,  0.000000000000,  !- X2, Y2, Z2
  68.534000000000,  4.573200000000,  0.000000000000,  !- X3, Y3, Z3
  4.573200000000,  4.573200000000,  0.000000000000;  !- X4, Y4, Z4

Zone,
  Core_mid,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  10,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  A252B1,  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Core_mid,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  MidFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  44.165000000000,  22.560000000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  22.560000000000,  !- X2, Y2, Z2
  68.534000000000,  4.573200000000,  22.560000000000,  !- X3, Y3, Z3
  68.534000000000,  44.165000000000,  22.560000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  CF1A1D,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Core_mid,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  44.165000000000,  19.816000000000,  !- X1, Y1, Z1
  68.534000000000,  4.573200000000,  19.816000000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  19.816000000000,  !- X3, Y3, Z3
  4.573200000000,  44.165000000000,  19.816000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  BCC12A,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Core_mid,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  4.573200000000,  22.560000000000,  !- X1, Y1, Z1
  68.534000000000,  4.573200000000,  19.816000000000,  !- X2, Y2, Z2
  68.534000000000,  44.165000000000,  19.816000000000,  !- X3, Y3, Z3
  68.534000000000,  44.165000000000,  22.560000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F8765D,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Core_mid,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  44.165000000000,  22.560000000000,  !- X1, Y1, Z1
  68.534000000000,  44.165000000000,  19.816000000000,  !- X2, Y2, Z2
  4.573200000000,  44.165000000000,  19.816000000000,  !- X3, Y3, Z3
  4.573200000000,  44.165000000000,  22.560000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  AE88F8,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Core_mid,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  4.573200000000,  22.560000000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  19.816000000000,  !- X2, Y2, Z2
  68.534000000000,  4.573200000000,  19.816000000000,  !- X3, Y3, Z3
  68.534000000000,  4.573200000000,  22.560000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F27A12,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Core_mid,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  44.165000000000,  22.560000000000,  !- X1, Y1, Z1
  4.573200000000,  44.165000000000,  19.816000000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  19.816000000000,  !- X3, Y3, Z3
  4.573200000000,  4.573200000000,  22.560000000000;  !- X4, Y4, Z4

Zone,
  Perimeter_bot_ZN_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  12202F,  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  GroundFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  48.738100000000,  2.744000000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  2.744000000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  2.744000000000,  !- X3, Y3, Z3
  4.573200000000,  44.165000000000,  2.744000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  BC015B,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Basement,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  44.165000000000,  0.000000000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  0.000000000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  0.000000000000,  !- X3, Y3, Z3
  0.000000000000,  48.738100000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  47C189,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_bottom,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  4.573200000000,  2.744000000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  0.000000000000,  !- X2, Y2, Z2
  4.573200000000,  44.165000000000,  0.000000000000,  !- X3, Y3, Z3
  4.573200000000,  44.165000000000,  2.744000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9A2CF9,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  44.165000000000,  2.744000000000,  !- X1, Y1, Z1
  4.573200000000,  44.165000000000,  0.000000000000,  !- X2, Y2, Z2
  0.000000000000,  48.738100000000,  0.000000000000,  !- X3, Y3, Z3
  0.000000000000,  48.738100000000,  2.744000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  65246B,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  0.000000000000,  2.744000000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  0.000000000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  0.000000000000,  !- X3, Y3, Z3
  4.573200000000,  4.573200000000,  2.744000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  BFA4E8,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  48.738100000000,  2.744000000000,  !- X1, Y1, Z1
  0.000000000000,  48.738100000000,  0.000000000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  0.000000000000,  !- X3, Y3, Z3
  0.000000000000,  0.000000000000,  2.744000000000;  !- X4, Y4, Z4

Zone,
  Perimeter_mid_ZN_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  10,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  8EAC2E,  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  MidFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  44.165000000000,  22.560000000000,  !- X1, Y1, Z1
  68.534000000000,  4.573200000000,  22.560000000000,  !- X2, Y2, Z2
  73.107200000000,  0.000000000000,  22.560000000000,  !- X3, Y3, Z3
  73.107200000000,  48.738100000000,  22.560000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  EB9B31,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  48.738100000000,  19.816000000000,  !- X1, Y1, Z1
  73.107200000000,  0.000000000000,  19.816000000000,  !- X2, Y2, Z2
  68.534000000000,  4.573200000000,  19.816000000000,  !- X3, Y3, Z3
  68.534000000000,  44.165000000000,  19.816000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A55FCF,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  48.738100000000,  22.560000000000,  !- X1, Y1, Z1
  73.107200000000,  48.738100000000,  19.816000000000,  !- X2, Y2, Z2
  68.534000000000,  44.165000000000,  19.816000000000,  !- X3, Y3, Z3
  68.534000000000,  44.165000000000,  22.560000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9AD16E,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  4.573200000000,  22.560000000000,  !- X1, Y1, Z1
  68.534000000000,  4.573200000000,  19.816000000000,  !- X2, Y2, Z2
  73.107200000000,  0.000000000000,  19.816000000000,  !- X3, Y3, Z3
  73.107200000000,  0.000000000000,  22.560000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  6001DA,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_mid,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  44.165000000000,  22.560000000000,  !- X1, Y1, Z1
  68.534000000000,  44.165000000000,  19.816000000000,  !- X2, Y2, Z2
  68.534000000000,  4.573200000000,  19.816000000000,  !- X3, Y3, Z3
  68.534000000000,  4.573200000000,  22.560000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D515FE,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  0.000000000000,  22.560000000000,  !- X1, Y1, Z1
  73.107200000000,  0.000000000000,  19.816000000000,  !- X2, Y2, Z2
  73.107200000000,  48.738100000000,  19.816000000000,  !- X3, Y3, Z3
  73.107200000000,  48.738100000000,  22.560000000000;  !- X4, Y4, Z4

Zone,
  Perimeter_top_ZN_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  B3FDE4,  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  TopFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  48.738100000000,  46.339200000000,  !- X1, Y1, Z1
  4.573200000000,  44.165000000000,  46.339200000000,  !- X2, Y2, Z2
  68.534000000000,  44.165000000000,  46.339200000000,  !- X3, Y3, Z3
  73.107200000000,  48.738100000000,  46.339200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  44E7D4,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  OtherSideCoefficients,  !- Outside Boundary Condition
  BOUNDARY=IDENTICAL,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  48.738100000000,  43.595200000000,  !- X1, Y1, Z1
  68.534000000000,  44.165000000000,  43.595200000000,  !- X2, Y2, Z2
  4.573200000000,  44.165000000000,  43.595200000000,  !- X3, Y3, Z3
  0.000000000000,  48.738100000000,  43.595200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FE82AB,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  44.165000000000,  46.339200000000,  !- X1, Y1, Z1
  68.534000000000,  44.165000000000,  43.595200000000,  !- X2, Y2, Z2
  73.107200000000,  48.738100000000,  43.595200000000,  !- X3, Y3, Z3
  73.107200000000,  48.738100000000,  46.339200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E33C7E,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_top,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  44.165000000000,  46.339200000000,  !- X1, Y1, Z1
  4.573200000000,  44.165000000000,  43.595200000000,  !- X2, Y2, Z2
  68.534000000000,  44.165000000000,  43.595200000000,  !- X3, Y3, Z3
  68.534000000000,  44.165000000000,  46.339200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C607A2,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  48.738100000000,  46.339200000000,  !- X1, Y1, Z1
  0.000000000000,  48.738100000000,  43.595200000000,  !- X2, Y2, Z2
  4.573200000000,  44.165000000000,  43.595200000000,  !- X3, Y3, Z3
  4.573200000000,  44.165000000000,  46.339200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  6BE2FB,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  48.738100000000,  46.339200000000,  !- X1, Y1, Z1
  73.107200000000,  48.738100000000,  43.595200000000,  !- X2, Y2, Z2
  0.000000000000,  48.738100000000,  43.595200000000,  !- X3, Y3, Z3
  0.000000000000,  48.738100000000,  46.339200000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  6B3C17,  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
  11D362,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  73.057000000000,  48.738100000000,  2.500000000000,  !- X1, Y1, Z1
  73.057000000000,  48.738100000000,  0.914600000000,  !- X2, Y2, Z2
  0.050000000000,  48.738100000000,  0.914600000000,  !- X3, Y3, Z3
  0.050000000000,  48.738100000000,  2.500000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  140D9D,  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
  C2134C,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.050000000000,  0.000000000000,  2.500000000000,  !- X1, Y1, Z1
  0.050000000000,  0.000000000000,  0.914600000000,  !- X2, Y2, Z2
  73.057000000000,  0.000000000000,  0.914600000000,  !- X3, Y3, Z3
  73.057000000000,  0.000000000000,  2.500000000000;  !- X4, Y4, Z4

  FenestrationSurface:Detailed,
    1A4640,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    6BE2FB,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    73.057000000000,  !- Vertex 1 X-coordinate {m}
    48.738100000000,  !- Vertex 1 Y-coordinate {m}
    46.095200000000,  !- Vertex 1 Z-coordinate {m}
    73.057000000000,  !- Vertex 2 X-coordinate {m}
    48.738100000000,  !- Vertex 2 Y-coordinate {m}
    44.509800000000,  !- Vertex 2 Z-coordinate {m}
    0.050000000000,  !- Vertex 3 X-coordinate {m}
    48.738100000000,  !- Vertex 3 Y-coordinate {m}
    44.509800000000,  !- Vertex 3 Z-coordinate {m}
    0.050000000000,  !- Vertex 4 X-coordinate {m}
    48.738100000000,  !- Vertex 4 Y-coordinate {m}
    46.095200000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    5A096B,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    BFA4E8,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    48.688000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    48.688000000000,  !- Vertex 2 Y-coordinate {m}
    0.914600000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.050000000000,  !- Vertex 3 Y-coordinate {m}
    0.914600000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
  Perimeter_bot_ZN_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  637D8C,  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  GroundFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  48.738100000000,  2.744000000000,  !- X1, Y1, Z1
  68.534000000000,  44.164900000000,  2.744000000000,  !- X2, Y2, Z2
  68.534000000000,  4.573100000000,  2.744000000000,  !- X3, Y3, Z3
  73.107200000000,  0.000000000000,  2.744000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  DEE0C9,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Basement,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  48.738100000000,  0.000000000000,  !- X1, Y1, Z1
  73.107200000000,  0.000000000000,  0.000000000000,  !- X2, Y2, Z2
  68.534000000000,  4.573100000000,  0.000000000000,  !- X3, Y3, Z3
  68.534000000000,  44.164900000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  26B07D,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_bottom,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  44.164900000000,  2.744000000000,  !- X1, Y1, Z1
  68.534000000000,  44.164900000000,  0.000000000000,  !- X2, Y2, Z2
  68.534000000000,  4.573100000000,  0.000000000000,  !- X3, Y3, Z3
  68.534000000000,  4.573100000000,  2.744000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9DA540,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.534000000000,  4.573100000000,  2.744000000000,  !- X1, Y1, Z1
  68.534000000000,  4.573100000000,  0.000000000000,  !- X2, Y2, Z2
  73.107200000000,  0.000000000000,  0.000000000000,  !- X3, Y3, Z3
  73.107200000000,  0.000000000000,  2.744000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  32EAB8,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  48.738100000000,  2.744000000000,  !- X1, Y1, Z1
  73.107200000000,  48.738100000000,  0.000000000000,  !- X2, Y2, Z2
  68.534000000000,  44.164900000000,  0.000000000000,  !- X3, Y3, Z3
  68.534000000000,  44.164900000000,  2.744000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C68DED,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.107200000000,  0.000000000000,  2.744000000000,  !- X1, Y1, Z1
  73.107200000000,  0.000000000000,  0.000000000000,  !- X2, Y2, Z2
  73.107200000000,  48.738100000000,  0.000000000000,  !- X3, Y3, Z3
  73.107200000000,  48.738100000000,  2.744000000000;  !- X4, Y4, Z4

  FenestrationSurface:Detailed,
    8AE614,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    C68DED,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    73.107200000000,  !- Vertex 1 X-coordinate {m}
    0.050100000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    73.107200000000,  !- Vertex 2 X-coordinate {m}
    0.050100000000,  !- Vertex 2 Y-coordinate {m}
    0.914600000000,  !- Vertex 2 Z-coordinate {m}
    73.107200000000,  !- Vertex 3 X-coordinate {m}
    48.688100000000,  !- Vertex 3 Y-coordinate {m}
    0.914600000000,  !- Vertex 3 Z-coordinate {m}
    73.107200000000,  !- Vertex 4 X-coordinate {m}
    48.688100000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    13BBB7,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    F0FDAC,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    73.057000000000,  !- Vertex 1 X-coordinate {m}
    48.738100000000,  !- Vertex 1 Y-coordinate {m}
    22.316000000000,  !- Vertex 1 Z-coordinate {m}
    73.057000000000,  !- Vertex 2 X-coordinate {m}
    48.738100000000,  !- Vertex 2 Y-coordinate {m}
    20.730600000000,  !- Vertex 2 Z-coordinate {m}
    0.050000000000,  !- Vertex 3 X-coordinate {m}
    48.738100000000,  !- Vertex 3 Y-coordinate {m}
    20.730600000000,  !- Vertex 3 Z-coordinate {m}
    0.050000000000,  !- Vertex 4 X-coordinate {m}
    48.738100000000,  !- Vertex 4 Y-coordinate {m}
    22.316000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    C35413,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    D515FE,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    73.107200000000,  !- Vertex 1 X-coordinate {m}
    0.050000000000,  !- Vertex 1 Y-coordinate {m}
    22.316000000000,  !- Vertex 1 Z-coordinate {m}
    73.107200000000,  !- Vertex 2 X-coordinate {m}
    0.050000000000,  !- Vertex 2 Y-coordinate {m}
    20.730600000000,  !- Vertex 2 Z-coordinate {m}
    73.107200000000,  !- Vertex 3 X-coordinate {m}
    48.688000000000,  !- Vertex 3 Y-coordinate {m}
    20.730600000000,  !- Vertex 3 Z-coordinate {m}
    73.107200000000,  !- Vertex 4 X-coordinate {m}
    48.688000000000,  !- Vertex 4 Y-coordinate {m}
    22.316000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    CD9F16,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    2FF6B2,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.050000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    22.316000000000,  !- Vertex 1 Z-coordinate {m}
    0.050000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    20.730600000000,  !- Vertex 2 Z-coordinate {m}
    73.057000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    20.730600000000,  !- Vertex 3 Z-coordinate {m}
    73.057000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    22.316000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    F5F249,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    ABBF39,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    48.688000000000,  !- Vertex 1 Y-coordinate {m}
    22.316000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    48.688000000000,  !- Vertex 2 Y-coordinate {m}
    20.730600000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.050000000000,  !- Vertex 3 Y-coordinate {m}
    20.730600000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.050000000000,  !- Vertex 4 Y-coordinate {m}
    22.316000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    B5155C,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    BF1ED9,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    48.688000000000,  !- Vertex 1 Y-coordinate {m}
    46.095200000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    48.688000000000,  !- Vertex 2 Y-coordinate {m}
    44.509800000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.050000000000,  !- Vertex 3 Y-coordinate {m}
    44.509800000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.050000000000,  !- Vertex 4 Y-coordinate {m}
    46.095200000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    5EA295,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    CCCE25,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.050000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    46.095200000000,  !- Vertex 1 Z-coordinate {m}
    0.050000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    44.509800000000,  !- Vertex 2 Z-coordinate {m}
    73.057000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    44.509800000000,  !- Vertex 3 Z-coordinate {m}
    73.057000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    46.095200000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    59343A,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    EA43B3,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    73.107200000000,  !- Vertex 1 X-coordinate {m}
    0.050000000000,  !- Vertex 1 Y-coordinate {m}
    46.095200000000,  !- Vertex 1 Z-coordinate {m}
    73.107200000000,  !- Vertex 2 X-coordinate {m}
    0.050000000000,  !- Vertex 2 Y-coordinate {m}
    44.509800000000,  !- Vertex 2 Z-coordinate {m}
    73.107200000000,  !- Vertex 3 X-coordinate {m}
    48.688000000000,  !- Vertex 3 Y-coordinate {m}
    44.509800000000,  !- Vertex 3 Z-coordinate {m}
    73.107200000000,  !- Vertex 4 X-coordinate {m}
    48.688000000000,  !- Vertex 4 Y-coordinate {m}
    46.095200000000;  !- Vertex 4 Z-coordinate {m}
