*********************************************************************************************************************************************************************************************************
*  TRNBuild   2.0.164
*********************************************************************************************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING:   C:\Documents and Settings\Jeff Thornton\Desktop\Work\Building\Medium Office Building\Trnsys3d\Medium Office Building.b17
*   GET BY WORKING WITH TRNBuild 1.0 for Windows
*********************************************************************************************************************************************************************************************************
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=Medium Office Building
*+++ DESCRIPTION=Medium Office Reference Bldg New Constr. 90.1-2004 v1.3_5.0
*+++ CREATED=Nick LaHam
*+++ ADDRESS=
*+++ CITY=
*+++ SWITCH=UNDEFINED
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- alpha calculation -------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
LAYER PLASTERBOA
 CONDUCTIVITY=  0.576 : CAPACITY=   0.84 : DENSITY=    950
LAYER FBRGLS_ASHRAE
 CONDUCTIVITY=  0.144 : CAPACITY=   0.84 : DENSITY=     12
LAYER WD_SIDN_ASHRA
 CONDUCTIVITY=  0.504 : CAPACITY=    0.9 : DENSITY=    530
LAYER TMBR_FLR_ASHR
 CONDUCTIVITY=  0.504 : CAPACITY=    1.2 : DENSITY=    650
LAYER INS_FLR_ASH
 RESISTANCE=    6.965
LAYER RFDCK_ASHRAE
 CONDUCTIVITY=  0.504 : CAPACITY=    0.9 : DENSITY=    530
LAYER CONC_SLAB
 CONDUCTIVITY=  4.068 : CAPACITY=      1 : DENSITY=   1400
LAYER INS_FLR_ASH_900
 RESISTANCE=    6.993
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY BRIGHT
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
SCHEDULE WORKDAY
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE WEEKEND
 HOURS =0.000 1.000 24.0
 VALUES=0 0 0 
SCHEDULE WORKLIGHT
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE DAYNIGHT
 HOURS =0.000 6.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE USE
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKDAY WORKDAY WORKDAY WORKDAY WORKDAY WEEKEND WEEKEND
SCHEDULE LIGHT
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WEEKEND WEEKEND
SCHEDULE SETOFF
 DAYS=1 2 3 4 5 6 7
 HOURLY=DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT WEEKEND WEEKEND
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W a l l s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WALL BND_WALL
 LAYERS   = PLASTERBOA FBRGLS_ASHRAE PLASTERBOA 
 THICKNESS= 0.012      0.066         0.012      
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL EXT_WALL
 LAYERS   = PLASTERBOA FBRGLS_ASHRAE WD_SIDN_ASHRA 
 THICKNESS= 0.012      0.066         0.009         
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL EXT_ROOF
 LAYERS   = PLASTERBOA FBRGLS_ASHRAE RFDCK_ASHRAE 
 THICKNESS= 0.01       0.112         0.019        
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL EXT_FLOOR
 LAYERS   = TMBR_FLR_ASHR INS_FLR_ASH 
 THICKNESS= 0.03          0           
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL BND_CEILING
 LAYERS   = CONC_SLAB 
 THICKNESS= 0.08      
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL BND_FLOOR
 LAYERS   = TMBR_FLR_ASHR INS_FLR_ASH 
 THICKNESS= 0.03          0           
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL GROUND_FLOOR
 LAYERS   = CONC_SLAB INS_FLR_ASH_900 
 THICKNESS= 0.08      0               
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
WALL ADJ_WALL
 LAYERS   = PLASTERBOA FBRGLS_ASHRAE PLASTERBOA 
 THICKNESS= 0.012      0.066         0.012      
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL ADJ_CEILING
 LAYERS   = CONC_SLAB 
 THICKNESS= 0.08      
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WINDOW EXT_WINDOW1
 WINID=6001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9
WINDOW EXT_WINDOW2
 WINID=6001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9
WINDOW ADJ_WINDOW
 WINID=6001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  D e f a u l t  G a i n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O t h e r  G a i n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
COOLING COOL001
 ON=26
 POWER=999999999
 HUMIDITY=100
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
HEATING HEAT001
 ON=20
 POWER=999999999
 HUMIDITY=0
 RRAD=0
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONES CORE_BOTTOM PERIMETER_TOP_ZN_2 PERIMETER_MID_ZN_3 PERIMETER_TOP_ZN_1 PERIMETER_MID_ZN_4 CORE_MID PERIMETER_BOT_ZN_4 PERIMETER_BOT_ZN_3 PERIMETER_MID_ZN_2 PERIMETER_BOT_ZN_2 FIRSTFLOOR_PLENUM ;
 CORE_TOP PERIMETER_TOP_ZN_4 PERIMETER_TOP_ZN_3 TOPFLOOR_PLENUM PERIMETER_MID_ZN_1 PERIMETER_BOT_ZN_1 MIDFLOOR_PLENUM
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ORIENTATIONS H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  CORE_BOTTOM  /  A i r n o d e  CORE_BOTTOM
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE CORE_BOTTOM
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE CORE_BOTTOM
WALL  =ADJ_WALL   : SURF=  1 : AREA=    66.186 : ADJACENT=PERIMETER_BOT_ZN_2 : ADJ_SURF=59 : FRONT
WALL  =ADJ_WALL   : SURF=  2 : AREA=   111.825 : ADJACENT=PERIMETER_BOT_ZN_3 : ADJ_SURF=46 : FRONT
WALL  =ADJ_WALL   : SURF=  3 : AREA=   111.825 : ADJACENT=PERIMETER_BOT_ZN_1 : ADJ_SURF=112 : FRONT
WALL  =ADJ_WALL   : SURF=  4 : AREA=    66.186 : ADJACENT=PERIMETER_BOT_ZN_4 : ADJ_SURF=39 : FRONT
WALL  =ADJ_CEILING : SURF=  5 : AREA=   983.537 : ADJACENT=FIRSTFLOOR_PLENUM : ADJ_SURF=70 : FRONT
WALL  =GROUND_FLOOR : SURF=  6 : AREA=   983.537 : BOUNDARY=INPUT 1*TGROUND
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 3237.65 : VOLUME= 2698.04 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  PERIMETER_TOP_ZN_2  /  A i r n o d e  PERIMETER_TOP_ZN_2
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE PERIMETER_TOP_ZN_2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE PERIMETER_TOP_ZN_2
WALL  =ADJ_CEILING : SURF=  7 : AREA=   131.262 : ADJACENT=MIDFLOOR_PLENUM : ADJ_SURF=116 : BACK
WALL  =ADJ_WALL   : SURF=  8 : AREA=    17.742 : ADJACENT=PERIMETER_TOP_ZN_3 : ADJ_SURF=89 : FRONT
WALL  =ADJ_WALL   : SURF=  9 : AREA=    17.742 : ADJACENT=PERIMETER_TOP_ZN_1 : ADJ_SURF=20 : FRONT
WALL  =ADJ_WALL   : SURF= 10 : AREA=    66.186 : ADJACENT=CORE_TOP : ADJ_SURF=77 : FRONT
WALL  =ADJ_CEILING : SURF= 11 : AREA=   131.262 : ADJACENT=TOPFLOOR_PLENUM : ADJ_SURF=99 : FRONT
WALL  =EXT_WALL   : SURF= 12 : AREA=    47.885 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF=129 : AREA=    43.391 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 432.094 : VOLUME= 360.078 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  PERIMETER_MID_ZN_3  /  A i r n o d e  PERIMETER_MID_ZN_3
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE PERIMETER_MID_ZN_3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE PERIMETER_MID_ZN_3
WALL  =ADJ_CEILING : SURF= 13 : AREA=   207.338 : ADJACENT=MIDFLOOR_PLENUM : ADJ_SURF=122 : FRONT
WALL  =ADJ_CEILING : SURF= 14 : AREA=   207.338 : ADJACENT=FIRSTFLOOR_PLENUM : ADJ_SURF=63 : BACK
WALL  =ADJ_WALL   : SURF= 15 : AREA=    17.742 : ADJACENT=PERIMETER_MID_ZN_2 : ADJ_SURF=51 : FRONT
WALL  =ADJ_WALL   : SURF= 16 : AREA=   111.825 : ADJACENT=CORE_MID : ADJ_SURF=33 : FRONT
WALL  =ADJ_WALL   : SURF= 17 : AREA=    17.742 : ADJACENT=PERIMETER_MID_ZN_4 : ADJ_SURF=28 : FRONT
WALL  =EXT_WALL   : SURF= 18 : AREA=    71.764 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF=140 : AREA=    65.151 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 682.524 : VOLUME= 568.77  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  PERIMETER_TOP_ZN_1  /  A i r n o d e  PERIMETER_TOP_ZN_1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE PERIMETER_TOP_ZN_1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE PERIMETER_TOP_ZN_1
WALL  =ADJ_CEILING : SURF= 19 : AREA=   207.338 : ADJACENT=TOPFLOOR_PLENUM : ADJ_SURF=98 : FRONT
WALL  =ADJ_WALL   : SURF= 20 : AREA=    17.742 : ADJACENT=PERIMETER_TOP_ZN_2 : ADJ_SURF=9 : BACK
WALL  =ADJ_WALL   : SURF= 21 : AREA=   111.825 : ADJACENT=CORE_TOP : ADJ_SURF=79 : FRONT
WALL  =ADJ_WALL   : SURF= 22 : AREA=    17.742 : ADJACENT=PERIMETER_TOP_ZN_4 : ADJ_SURF=85 : FRONT
WALL  =ADJ_CEILING : SURF= 23 : AREA=   207.338 : ADJACENT=MIDFLOOR_PLENUM : ADJ_SURF=115 : BACK
WALL  =EXT_WALL   : SURF= 24 : AREA=    71.763 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF=130 : AREA=    65.153 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 682.524 : VOLUME= 568.77  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  PERIMETER_MID_ZN_4  /  A i r n o d e  PERIMETER_MID_ZN_4
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE PERIMETER_MID_ZN_4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE PERIMETER_MID_ZN_4
WALL  =ADJ_CEILING : SURF= 25 : AREA=   131.254 : ADJACENT=MIDFLOOR_PLENUM : ADJ_SURF=123 : FRONT
WALL  =ADJ_CEILING : SURF= 26 : AREA=   131.254 : ADJACENT=FIRSTFLOOR_PLENUM : ADJ_SURF=64 : BACK
WALL  =ADJ_WALL   : SURF= 27 : AREA=    66.186 : ADJACENT=CORE_MID : ADJ_SURF=35 : FRONT
WALL  =ADJ_WALL   : SURF= 28 : AREA=    17.742 : ADJACENT=PERIMETER_MID_ZN_3 : ADJ_SURF=17 : BACK
WALL  =ADJ_WALL   : SURF= 29 : AREA=    17.742 : ADJACENT=PERIMETER_MID_ZN_1 : ADJ_SURF=107 : FRONT
WALL  =EXT_WALL   : SURF= 30 : AREA=    47.885 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF=138 : AREA=    43.391 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 432.066 : VOLUME= 360.055 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  CORE_MID  /  A i r n o d e  CORE_MID
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE CORE_MID
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE CORE_MID
WALL  =ADJ_CEILING : SURF= 31 : AREA=   983.537 : ADJACENT=FIRSTFLOOR_PLENUM : ADJ_SURF=65 : BACK
WALL  =ADJ_WALL   : SURF= 32 : AREA=    66.186 : ADJACENT=PERIMETER_MID_ZN_2 : ADJ_SURF=53 : FRONT
WALL  =ADJ_WALL   : SURF= 33 : AREA=   111.825 : ADJACENT=PERIMETER_MID_ZN_3 : ADJ_SURF=16 : BACK
WALL  =ADJ_WALL   : SURF= 34 : AREA=   111.825 : ADJACENT=PERIMETER_MID_ZN_1 : ADJ_SURF=106 : FRONT
WALL  =ADJ_WALL   : SURF= 35 : AREA=    66.186 : ADJACENT=PERIMETER_MID_ZN_4 : ADJ_SURF=27 : BACK
WALL  =ADJ_CEILING : SURF= 36 : AREA=   983.537 : ADJACENT=MIDFLOOR_PLENUM : ADJ_SURF=124 : FRONT
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 3237.65 : VOLUME= 2698.04 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  PERIMETER_BOT_ZN_4  /  A i r n o d e  PERIMETER_BOT_ZN_4
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE PERIMETER_BOT_ZN_4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE PERIMETER_BOT_ZN_4
WALL  =ADJ_CEILING : SURF= 37 : AREA=   131.254 : ADJACENT=FIRSTFLOOR_PLENUM : ADJ_SURF=69 : FRONT
WALL  =GROUND_FLOOR : SURF= 38 : AREA=   131.254 : BOUNDARY=INPUT 1*TGROUND
WALL  =ADJ_WALL   : SURF= 39 : AREA=    66.186 : ADJACENT=CORE_BOTTOM : ADJ_SURF=4 : BACK
WALL  =ADJ_WALL   : SURF= 40 : AREA=    17.742 : ADJACENT=PERIMETER_BOT_ZN_3 : ADJ_SURF=47 : FRONT
WALL  =ADJ_WALL   : SURF= 41 : AREA=    17.742 : ADJACENT=PERIMETER_BOT_ZN_1 : ADJ_SURF=113 : FRONT
WALL  =EXT_WALL   : SURF= 42 : AREA=    47.885 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF=135 : AREA=    43.391 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 432.066 : VOLUME= 360.055 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  PERIMETER_BOT_ZN_3  /  A i r n o d e  PERIMETER_BOT_ZN_3
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE PERIMETER_BOT_ZN_3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE PERIMETER_BOT_ZN_3
WALL  =ADJ_CEILING : SURF= 43 : AREA=   207.338 : ADJACENT=FIRSTFLOOR_PLENUM : ADJ_SURF=68 : FRONT
WALL  =GROUND_FLOOR : SURF= 44 : AREA=   207.338 : BOUNDARY=INPUT 1*TGROUND
WALL  =ADJ_WALL   : SURF= 45 : AREA=    17.742 : ADJACENT=PERIMETER_BOT_ZN_2 : ADJ_SURF=57 : FRONT
WALL  =ADJ_WALL   : SURF= 46 : AREA=   111.825 : ADJACENT=CORE_BOTTOM : ADJ_SURF=2 : BACK
WALL  =ADJ_WALL   : SURF= 47 : AREA=    17.742 : ADJACENT=PERIMETER_BOT_ZN_4 : ADJ_SURF=40 : BACK
WALL  =EXT_WALL   : SURF= 48 : AREA=    71.764 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF=139 : AREA=    65.151 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 682.524 : VOLUME= 568.77  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  PERIMETER_MID_ZN_2  /  A i r n o d e  PERIMETER_MID_ZN_2
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE PERIMETER_MID_ZN_2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE PERIMETER_MID_ZN_2
WALL  =ADJ_CEILING : SURF= 49 : AREA=   131.262 : ADJACENT=MIDFLOOR_PLENUM : ADJ_SURF=121 : FRONT
WALL  =ADJ_CEILING : SURF= 50 : AREA=   131.262 : ADJACENT=FIRSTFLOOR_PLENUM : ADJ_SURF=62 : BACK
WALL  =ADJ_WALL   : SURF= 51 : AREA=    17.742 : ADJACENT=PERIMETER_MID_ZN_3 : ADJ_SURF=15 : BACK
WALL  =ADJ_WALL   : SURF= 52 : AREA=    17.742 : ADJACENT=PERIMETER_MID_ZN_1 : ADJ_SURF=105 : FRONT
WALL  =ADJ_WALL   : SURF= 53 : AREA=    66.186 : ADJACENT=CORE_MID : ADJ_SURF=32 : BACK
WALL  =EXT_WALL   : SURF= 54 : AREA=    47.885 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF=137 : AREA=    43.391 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 432.094 : VOLUME= 360.078 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  PERIMETER_BOT_ZN_2  /  A i r n o d e  PERIMETER_BOT_ZN_2
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE PERIMETER_BOT_ZN_2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE PERIMETER_BOT_ZN_2
WALL  =ADJ_CEILING : SURF= 55 : AREA=   131.262 : ADJACENT=FIRSTFLOOR_PLENUM : ADJ_SURF=67 : FRONT
WALL  =GROUND_FLOOR : SURF= 56 : AREA=   131.262 : BOUNDARY=INPUT 1*TGROUND
WALL  =ADJ_WALL   : SURF= 57 : AREA=    17.742 : ADJACENT=PERIMETER_BOT_ZN_3 : ADJ_SURF=45 : BACK
WALL  =ADJ_WALL   : SURF= 58 : AREA=    17.742 : ADJACENT=PERIMETER_BOT_ZN_1 : ADJ_SURF=111 : FRONT
WALL  =ADJ_WALL   : SURF= 59 : AREA=    66.186 : ADJACENT=CORE_BOTTOM : ADJ_SURF=1 : BACK
WALL  =EXT_WALL   : SURF= 60 : AREA=    47.885 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF=133 : AREA=    43.391 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 432.094 : VOLUME= 360.078 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  FIRSTFLOOR_PLENUM  /  A i r n o d e  FIRSTFLOOR_PLENUM
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE FIRSTFLOOR_PLENUM
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE FIRSTFLOOR_PLENUM
WALL  =ADJ_CEILING : SURF= 61 : AREA=   207.338 : ADJACENT=PERIMETER_MID_ZN_1 : ADJ_SURF=104 : FRONT
WALL  =ADJ_CEILING : SURF= 62 : AREA=   131.262 : ADJACENT=PERIMETER_MID_ZN_2 : ADJ_SURF=50 : FRONT
WALL  =ADJ_CEILING : SURF= 63 : AREA=   207.338 : ADJACENT=PERIMETER_MID_ZN_3 : ADJ_SURF=14 : FRONT
WALL  =ADJ_CEILING : SURF= 64 : AREA=   131.254 : ADJACENT=PERIMETER_MID_ZN_4 : ADJ_SURF=26 : FRONT
WALL  =ADJ_CEILING : SURF= 65 : AREA=   983.537 : ADJACENT=CORE_MID : ADJ_SURF=31 : FRONT
WALL  =ADJ_CEILING : SURF= 66 : AREA=   207.338 : ADJACENT=PERIMETER_BOT_ZN_1 : ADJ_SURF=109 : BACK
WALL  =ADJ_CEILING : SURF= 67 : AREA=   131.262 : ADJACENT=PERIMETER_BOT_ZN_2 : ADJ_SURF=55 : BACK
WALL  =ADJ_CEILING : SURF= 68 : AREA=   207.338 : ADJACENT=PERIMETER_BOT_ZN_3 : ADJ_SURF=43 : BACK
WALL  =ADJ_CEILING : SURF= 69 : AREA=   131.254 : ADJACENT=PERIMETER_BOT_ZN_4 : ADJ_SURF=37 : BACK
WALL  =ADJ_CEILING : SURF= 70 : AREA=   983.537 : ADJACENT=CORE_BOTTOM : ADJ_SURF=5 : BACK
WALL  =EXT_WALL   : SURF= 71 : AREA=    40.567 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WALL  =EXT_WALL   : SURF= 72 : AREA=    60.851 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WALL  =EXT_WALL   : SURF= 73 : AREA=    60.851 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WALL  =EXT_WALL   : SURF= 74 : AREA=    40.567 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 2429.71 : VOLUME= 2024.76 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  CORE_TOP  /  A i r n o d e  CORE_TOP
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE CORE_TOP
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE CORE_TOP
WALL  =ADJ_CEILING : SURF= 75 : AREA=   983.537 : ADJACENT=TOPFLOOR_PLENUM : ADJ_SURF=102 : FRONT
WALL  =ADJ_CEILING : SURF= 76 : AREA=   983.537 : ADJACENT=MIDFLOOR_PLENUM : ADJ_SURF=119 : BACK
WALL  =ADJ_WALL   : SURF= 77 : AREA=    66.186 : ADJACENT=PERIMETER_TOP_ZN_2 : ADJ_SURF=10 : BACK
WALL  =ADJ_WALL   : SURF= 78 : AREA=   111.825 : ADJACENT=PERIMETER_TOP_ZN_3 : ADJ_SURF=90 : FRONT
WALL  =ADJ_WALL   : SURF= 79 : AREA=   111.825 : ADJACENT=PERIMETER_TOP_ZN_1 : ADJ_SURF=21 : BACK
WALL  =ADJ_WALL   : SURF= 80 : AREA=    66.186 : ADJACENT=PERIMETER_TOP_ZN_4 : ADJ_SURF=83 : FRONT
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 3237.65 : VOLUME= 2698.04 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  PERIMETER_TOP_ZN_4  /  A i r n o d e  PERIMETER_TOP_ZN_4
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE PERIMETER_TOP_ZN_4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE PERIMETER_TOP_ZN_4
WALL  =ADJ_CEILING : SURF= 81 : AREA=   131.254 : ADJACENT=TOPFLOOR_PLENUM : ADJ_SURF=101 : FRONT
WALL  =ADJ_CEILING : SURF= 82 : AREA=   131.254 : ADJACENT=MIDFLOOR_PLENUM : ADJ_SURF=118 : BACK
WALL  =ADJ_WALL   : SURF= 83 : AREA=    66.186 : ADJACENT=CORE_TOP : ADJ_SURF=80 : BACK
WALL  =ADJ_WALL   : SURF= 84 : AREA=    17.742 : ADJACENT=PERIMETER_TOP_ZN_3 : ADJ_SURF=91 : FRONT
WALL  =ADJ_WALL   : SURF= 85 : AREA=    17.742 : ADJACENT=PERIMETER_TOP_ZN_1 : ADJ_SURF=22 : BACK
WALL  =EXT_WALL   : SURF= 86 : AREA=    47.885 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF=136 : AREA=    43.391 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 432.066 : VOLUME= 360.055 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  PERIMETER_TOP_ZN_3  /  A i r n o d e  PERIMETER_TOP_ZN_3
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE PERIMETER_TOP_ZN_3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE PERIMETER_TOP_ZN_3
WALL  =ADJ_CEILING : SURF= 87 : AREA=   207.338 : ADJACENT=TOPFLOOR_PLENUM : ADJ_SURF=100 : FRONT
WALL  =ADJ_CEILING : SURF= 88 : AREA=   207.338 : ADJACENT=MIDFLOOR_PLENUM : ADJ_SURF=117 : BACK
WALL  =ADJ_WALL   : SURF= 89 : AREA=    17.742 : ADJACENT=PERIMETER_TOP_ZN_2 : ADJ_SURF=8 : BACK
WALL  =ADJ_WALL   : SURF= 90 : AREA=   111.825 : ADJACENT=CORE_TOP : ADJ_SURF=78 : BACK
WALL  =ADJ_WALL   : SURF= 91 : AREA=    17.742 : ADJACENT=PERIMETER_TOP_ZN_4 : ADJ_SURF=84 : BACK
WALL  =EXT_WALL   : SURF= 92 : AREA=    71.764 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF=131 : AREA=    65.151 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 682.524 : VOLUME= 568.77  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  TOPFLOOR_PLENUM  /  A i r n o d e  TOPFLOOR_PLENUM
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE TOPFLOOR_PLENUM
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE TOPFLOOR_PLENUM
WALL  =EXT_WALL   : SURF= 93 : AREA=    40.567 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WALL  =EXT_WALL   : SURF= 94 : AREA=    60.851 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WALL  =EXT_WALL   : SURF= 95 : AREA=    60.851 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WALL  =EXT_WALL   : SURF= 96 : AREA=    40.567 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WALL  =EXT_ROOF   : SURF= 97 : AREA=   1660.73 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =ADJ_CEILING : SURF= 98 : AREA=   207.338 : ADJACENT=PERIMETER_TOP_ZN_1 : ADJ_SURF=19 : BACK
WALL  =ADJ_CEILING : SURF= 99 : AREA=   131.262 : ADJACENT=PERIMETER_TOP_ZN_2 : ADJ_SURF=11 : BACK
WALL  =ADJ_CEILING : SURF=100 : AREA=   207.338 : ADJACENT=PERIMETER_TOP_ZN_3 : ADJ_SURF=87 : BACK
WALL  =ADJ_CEILING : SURF=101 : AREA=   131.254 : ADJACENT=PERIMETER_TOP_ZN_4 : ADJ_SURF=81 : BACK
WALL  =ADJ_CEILING : SURF=102 : AREA=   983.537 : ADJACENT=CORE_TOP : ADJ_SURF=75 : BACK
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 2429.71 : VOLUME= 2024.76 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  PERIMETER_MID_ZN_1  /  A i r n o d e  PERIMETER_MID_ZN_1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE PERIMETER_MID_ZN_1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE PERIMETER_MID_ZN_1
WALL  =ADJ_CEILING : SURF=103 : AREA=   207.338 : ADJACENT=MIDFLOOR_PLENUM : ADJ_SURF=120 : FRONT
WALL  =ADJ_CEILING : SURF=104 : AREA=   207.338 : ADJACENT=FIRSTFLOOR_PLENUM : ADJ_SURF=61 : BACK
WALL  =ADJ_WALL   : SURF=105 : AREA=    17.742 : ADJACENT=PERIMETER_MID_ZN_2 : ADJ_SURF=52 : BACK
WALL  =ADJ_WALL   : SURF=106 : AREA=   111.825 : ADJACENT=CORE_MID : ADJ_SURF=34 : BACK
WALL  =ADJ_WALL   : SURF=107 : AREA=    17.742 : ADJACENT=PERIMETER_MID_ZN_4 : ADJ_SURF=29 : BACK
WALL  =EXT_WALL   : SURF=108 : AREA=    71.763 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF=132 : AREA=    65.153 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 682.524 : VOLUME= 568.77  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  PERIMETER_BOT_ZN_1  /  A i r n o d e  PERIMETER_BOT_ZN_1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE PERIMETER_BOT_ZN_1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE PERIMETER_BOT_ZN_1
WALL  =ADJ_CEILING : SURF=109 : AREA=   207.338 : ADJACENT=FIRSTFLOOR_PLENUM : ADJ_SURF=66 : FRONT
WALL  =GROUND_FLOOR : SURF=110 : AREA=   207.338 : BOUNDARY=INPUT 1*TGROUND
WALL  =ADJ_WALL   : SURF=111 : AREA=    17.742 : ADJACENT=PERIMETER_BOT_ZN_2 : ADJ_SURF=58 : BACK
WALL  =ADJ_WALL   : SURF=112 : AREA=   111.825 : ADJACENT=CORE_BOTTOM : ADJ_SURF=3 : BACK
WALL  =ADJ_WALL   : SURF=113 : AREA=    17.742 : ADJACENT=PERIMETER_BOT_ZN_4 : ADJ_SURF=41 : BACK
WALL  =EXT_WALL   : SURF=114 : AREA=    71.763 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF=134 : AREA=    65.153 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 682.524 : VOLUME= 568.77  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  MIDFLOOR_PLENUM  /  A i r n o d e  MIDFLOOR_PLENUM
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE MIDFLOOR_PLENUM
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE MIDFLOOR_PLENUM
WALL  =ADJ_CEILING : SURF=115 : AREA=   207.338 : ADJACENT=PERIMETER_TOP_ZN_1 : ADJ_SURF=23 : FRONT
WALL  =ADJ_CEILING : SURF=116 : AREA=   131.262 : ADJACENT=PERIMETER_TOP_ZN_2 : ADJ_SURF=7 : FRONT
WALL  =ADJ_CEILING : SURF=117 : AREA=   207.338 : ADJACENT=PERIMETER_TOP_ZN_3 : ADJ_SURF=88 : FRONT
WALL  =ADJ_CEILING : SURF=118 : AREA=   131.254 : ADJACENT=PERIMETER_TOP_ZN_4 : ADJ_SURF=82 : FRONT
WALL  =ADJ_CEILING : SURF=119 : AREA=   983.537 : ADJACENT=CORE_TOP : ADJ_SURF=76 : FRONT
WALL  =ADJ_CEILING : SURF=120 : AREA=   207.338 : ADJACENT=PERIMETER_MID_ZN_1 : ADJ_SURF=103 : BACK
WALL  =ADJ_CEILING : SURF=121 : AREA=   131.262 : ADJACENT=PERIMETER_MID_ZN_2 : ADJ_SURF=49 : BACK
WALL  =ADJ_CEILING : SURF=122 : AREA=   207.338 : ADJACENT=PERIMETER_MID_ZN_3 : ADJ_SURF=13 : BACK
WALL  =ADJ_CEILING : SURF=123 : AREA=   131.254 : ADJACENT=PERIMETER_MID_ZN_4 : ADJ_SURF=25 : BACK
WALL  =ADJ_CEILING : SURF=124 : AREA=   983.537 : ADJACENT=CORE_MID : ADJ_SURF=36 : BACK
WALL  =ADJ_WALL   : SURF=125 : AREA=    40.567 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WALL  =ADJ_WALL   : SURF=126 : AREA=    60.851 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WALL  =ADJ_WALL   : SURF=127 : AREA=    60.851 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WALL  =ADJ_WALL   : SURF=128 : AREA=    40.567 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 2429.71 : VOLUME= 2024.76 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
OUTPUTS
 TRANSFER : TIMEBASE=1.000
 DEFAULT
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  E n d
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
Window 5.2  v5.2.17  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : DOE-2 WINDOW LIB
Desc        : ASH140 DBLE - MOD
Window ID   : 6001
Tilt        : 90.0
Glazings    : 2
Frame       :  2 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       13.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.747 0.747 0.745 0.740 0.730 0.707 0.652 0.517 0.263 0.000 0.652
Abs1  0.064 0.065 0.066 0.068 0.071 0.075 0.080 0.086 0.094 0.000 0.080
Abs2  0.052 0.053 0.053 0.055 0.057 0.058 0.059 0.054 0.041 0.000 0.059
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
Rbsol 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
Tvis  0.747 0.747 0.745 0.740 0.730 0.707 0.652 0.517 0.263 0.000 0.652
Rfvis 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
Rbvis 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
SHGC  0.789 0.789 0.787 0.782 0.769 0.739 0.668 0.519 0.267 0.000 0.688
SC: 0.81
Layer ID#         9991     9991        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      3.2      3.2        0        0        0        0
Cond(W/m2-K     ) 333.9    333.9        0        0        0        0
Spectral File         None         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.39  2.43  2.12 2.12  2.24 2.24  2.32 2.32  2.49 2.49
0        6.71  30.84  3.23  2.58  2.72 2.72  2.80 2.80  2.89 2.89  3.13 3.13
783        0.00   4.00  3.52  2.03  2.12 2.12  2.24 2.24  2.32 2.32  2.49 2.49
783        6.71  30.84  3.27  2.39  2.72 2.72  2.80 2.80  2.89 2.89  3.13 3.13
*** END OF LIBRARY ***
***************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis
***************************************************************************************************
  6001   ASH140 DBLE - MOD                        3.2/13/3.2       2.89  0.789  0.747  0.136  0.747
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 45.337500 4.573200 2.743200
vertex 2 45.337500 4.573200 0.000000
vertex 3 45.337500 28.700600 0.000000
vertex 4 45.337500 28.700600 2.743200
vertex 5 45.337500 28.700600 2.743200
vertex 6 45.337500 28.700600 0.000000
vertex 7 4.573200 28.700600 0.000000
vertex 8 4.573200 28.700600 2.743200
vertex 9 4.573200 4.573200 2.743200
vertex 10 4.573200 4.573200 0.000000
vertex 11 45.337500 4.573200 0.000000
vertex 12 45.337500 4.573200 2.743200
vertex 13 4.573200 28.700600 2.743200
vertex 14 4.573200 28.700600 0.000000
vertex 15 4.573200 4.573200 0.000000
vertex 16 4.573200 4.573200 2.743200
vertex 17 4.573200 28.700600 2.743200
vertex 18 4.573200 4.573200 2.743200
vertex 19 45.337500 4.573200 2.743200
vertex 20 45.337500 28.700600 2.743200
vertex 21 45.337500 28.700600 0.000000
vertex 22 45.337500 4.573200 0.000000
vertex 23 4.573200 4.573200 0.000000
vertex 24 4.573200 28.700600 0.000000
vertex 25 49.911000 33.273800 7.924800
vertex 26 49.911000 0.000000 7.924800
vertex 27 45.337500 4.573200 7.924800
vertex 28 45.337500 28.700600 7.924800
vertex 29 49.911000 33.273800 10.668000
vertex 30 49.911000 33.273800 7.924800
vertex 31 45.337500 28.700600 7.924800
vertex 32 45.337500 28.700600 10.668000
vertex 33 45.337500 4.573200 10.668000
vertex 34 45.337500 4.573200 7.924800
vertex 35 49.911000 0.000000 7.924800
vertex 36 49.911000 0.000000 10.668000
vertex 37 45.337500 28.700600 10.668000
vertex 38 45.337500 28.700600 7.924800
vertex 39 45.337500 4.573200 7.924800
vertex 40 45.337500 4.573200 10.668000
vertex 41 45.337500 28.700600 10.668000
vertex 42 45.337500 4.573200 10.668000
vertex 43 49.911000 0.000000 10.668000
vertex 44 49.911000 33.273800 10.668000
vertex 45 49.911000 0.000000 10.668000
vertex 46 49.911000 0.000000 7.924800
vertex 47 49.911000 33.273800 7.924800
vertex 48 49.911000 33.273800 10.668000
vertex 49 49.911000 0.050000 10.254100
vertex 50 49.911000 0.050000 8.946100
vertex 51 49.911000 33.223800 8.946100
vertex 52 49.911000 33.223800 10.254100
vertex 53 0.000000 33.273800 6.705600
vertex 54 4.573200 28.700600 6.705600
vertex 55 45.337500 28.700600 6.705600
vertex 56 49.911000 33.273800 6.705600
vertex 57 49.911000 33.273800 3.962400
vertex 58 45.337500 28.700600 3.962400
vertex 59 4.573200 28.700600 3.962400
vertex 60 0.000000 33.273800 3.962400
vertex 61 45.337500 28.700600 6.705600
vertex 62 45.337500 28.700600 3.962400
vertex 63 49.911000 33.273800 3.962400
vertex 64 49.911000 33.273800 6.705600
vertex 65 4.573200 28.700600 6.705600
vertex 66 4.573200 28.700600 3.962400
vertex 67 45.337500 28.700600 3.962400
vertex 68 45.337500 28.700600 6.705600
vertex 69 0.000000 33.273800 6.705600
vertex 70 0.000000 33.273800 3.962400
vertex 71 4.573200 28.700600 3.962400
vertex 72 4.573200 28.700600 6.705600
vertex 73 49.911000 33.273800 6.705600
vertex 74 49.911000 33.273800 3.962400
vertex 75 0.000000 33.273800 3.962400
vertex 76 0.000000 33.273800 6.705600
vertex 77 49.860000 33.273800 6.291700
vertex 78 49.860000 33.273800 4.983700
vertex 79 0.050000 33.273800 4.983700
vertex 80 0.050000 33.273800 6.291700
vertex 81 0.000000 0.000000 10.668000
vertex 82 49.911000 0.000000 10.668000
vertex 83 45.337500 4.573200 10.668000
vertex 84 4.573200 4.573200 10.668000
vertex 85 49.911000 0.000000 10.668000
vertex 86 49.911000 0.000000 7.924800
vertex 87 45.337500 4.573200 7.924800
vertex 88 45.337500 4.573200 10.668000
vertex 89 45.337500 4.573200 10.668000
vertex 90 45.337500 4.573200 7.924800
vertex 91 4.573200 4.573200 7.924800
vertex 92 4.573200 4.573200 10.668000
vertex 93 4.573200 4.573200 10.668000
vertex 94 4.573200 4.573200 7.924800
vertex 95 0.000000 0.000000 7.924800
vertex 96 0.000000 0.000000 10.668000
vertex 97 49.911000 0.000000 7.924800
vertex 98 0.000000 0.000000 7.924800
vertex 99 4.573200 4.573200 7.924800
vertex 100 45.337500 4.573200 7.924800
vertex 101 0.000000 0.000000 10.668000
vertex 102 0.000000 0.000000 7.924800
vertex 103 49.911000 0.000000 7.924800
vertex 104 49.911000 0.000000 10.668000
vertex 105 0.050000 0.000000 10.253800
vertex 106 0.050000 0.000000 8.945800
vertex 107 49.861000 0.000000 8.945800
vertex 108 49.861000 0.000000 10.253800
vertex 109 0.000000 33.273800 6.705600
vertex 110 0.000000 0.000000 6.705600
vertex 111 4.573200 4.573200 6.705600
vertex 112 4.573200 28.700600 6.705600
vertex 113 4.573200 28.700600 3.962400
vertex 114 4.573200 4.573200 3.962400
vertex 115 0.000000 0.000000 3.962400
vertex 116 0.000000 33.273800 3.962400
vertex 117 4.573200 4.573200 6.705600
vertex 118 4.573200 4.573200 3.962400
vertex 119 4.573200 28.700600 3.962400
vertex 120 4.573200 28.700600 6.705600
vertex 121 4.573200 28.700600 6.705600
vertex 122 4.573200 28.700600 3.962400
vertex 123 0.000000 33.273800 3.962400
vertex 124 0.000000 33.273800 6.705600
vertex 125 0.000000 0.000000 6.705600
vertex 126 0.000000 0.000000 3.962400
vertex 127 4.573200 4.573200 3.962400
vertex 128 4.573200 4.573200 6.705600
vertex 129 0.000000 33.273800 6.705600
vertex 130 0.000000 33.273800 3.962400
vertex 131 0.000000 0.000000 3.962400
vertex 132 0.000000 0.000000 6.705600
vertex 133 0.000000 33.223700 6.291700
vertex 134 0.000000 33.223700 4.983700
vertex 135 0.000000 0.049900 4.983700
vertex 136 0.000000 0.049900 6.291700
vertex 137 45.337500 28.700600 3.962400
vertex 138 45.337500 4.573200 3.962400
vertex 139 4.573200 4.573200 3.962400
vertex 140 4.573200 28.700600 3.962400
vertex 141 45.337500 4.573200 6.705600
vertex 142 45.337500 4.573200 3.962400
vertex 143 45.337500 28.700600 3.962400
vertex 144 45.337500 28.700600 6.705600
vertex 145 45.337500 28.700600 6.705600
vertex 146 45.337500 28.700600 3.962400
vertex 147 4.573200 28.700600 3.962400
vertex 148 4.573200 28.700600 6.705600
vertex 149 4.573200 4.573200 6.705600
vertex 150 4.573200 4.573200 3.962400
vertex 151 45.337500 4.573200 3.962400
vertex 152 45.337500 4.573200 6.705600
vertex 153 4.573200 28.700600 6.705600
vertex 154 4.573200 28.700600 3.962400
vertex 155 4.573200 4.573200 3.962400
vertex 156 4.573200 4.573200 6.705600
vertex 157 4.573200 28.700600 6.705600
vertex 158 4.573200 4.573200 6.705600
vertex 159 45.337500 4.573200 6.705600
vertex 160 45.337500 28.700600 6.705600
vertex 161 0.000000 33.273800 2.743200
vertex 162 0.000000 0.000000 2.743200
vertex 163 4.573200 4.573200 2.743200
vertex 164 4.573200 28.700600 2.743200
vertex 165 4.573200 28.700600 0.000000
vertex 166 4.573200 4.573200 0.000000
vertex 167 0.000000 0.000000 0.000000
vertex 168 0.000000 33.273800 0.000000
vertex 169 4.573200 4.573200 2.743200
vertex 170 4.573200 4.573200 0.000000
vertex 171 4.573200 28.700600 0.000000
vertex 172 4.573200 28.700600 2.743200
vertex 173 4.573200 28.700600 2.743200
vertex 174 4.573200 28.700600 0.000000
vertex 175 0.000000 33.273800 0.000000
vertex 176 0.000000 33.273800 2.743200
vertex 177 0.000000 0.000000 2.743200
vertex 178 0.000000 0.000000 0.000000
vertex 179 4.573200 4.573200 0.000000
vertex 180 4.573200 4.573200 2.743200
vertex 181 0.000000 33.273800 2.743200
vertex 182 0.000000 33.273800 0.000000
vertex 183 0.000000 0.000000 0.000000
vertex 184 0.000000 0.000000 2.743200
vertex 185 0.000000 33.223800 2.329300
vertex 186 0.000000 33.223800 1.021300
vertex 187 0.000000 0.050000 1.021300
vertex 188 0.000000 0.050000 2.329300
vertex 189 0.000000 33.273800 2.743200
vertex 190 4.573200 28.700600 2.743200
vertex 191 45.337500 28.700600 2.743200
vertex 192 49.911000 33.273800 2.743200
vertex 193 49.911000 33.273800 0.000000
vertex 194 45.337500 28.700600 0.000000
vertex 195 4.573200 28.700600 0.000000
vertex 196 0.000000 33.273800 0.000000
vertex 197 45.337500 28.700600 2.743200
vertex 198 45.337500 28.700600 0.000000
vertex 199 49.911000 33.273800 0.000000
vertex 200 49.911000 33.273800 2.743200
vertex 201 4.573200 28.700600 2.743200
vertex 202 4.573200 28.700600 0.000000
vertex 203 45.337500 28.700600 0.000000
vertex 204 45.337500 28.700600 2.743200
vertex 205 0.000000 33.273800 2.743200
vertex 206 0.000000 33.273800 0.000000
vertex 207 4.573200 28.700600 0.000000
vertex 208 4.573200 28.700600 2.743200
vertex 209 49.911000 33.273800 2.743200
vertex 210 49.911000 33.273800 0.000000
vertex 211 0.000000 33.273800 0.000000
vertex 212 0.000000 33.273800 2.743200
vertex 213 49.860000 33.273800 2.329300
vertex 214 49.860000 33.273800 1.021300
vertex 215 0.050000 33.273800 1.021300
vertex 216 0.050000 33.273800 2.329300
vertex 217 45.337500 28.700600 6.705600
vertex 218 45.337500 4.573200 6.705600
vertex 219 49.911000 0.000000 6.705600
vertex 220 49.911000 33.273800 6.705600
vertex 221 49.911000 33.273800 3.962400
vertex 222 49.911000 0.000000 3.962400
vertex 223 45.337500 4.573200 3.962400
vertex 224 45.337500 28.700600 3.962400
vertex 225 49.911000 33.273800 6.705600
vertex 226 49.911000 33.273800 3.962400
vertex 227 45.337500 28.700600 3.962400
vertex 228 45.337500 28.700600 6.705600
vertex 229 45.337500 4.573200 6.705600
vertex 230 45.337500 4.573200 3.962400
vertex 231 49.911000 0.000000 3.962400
vertex 232 49.911000 0.000000 6.705600
vertex 233 45.337500 28.700600 6.705600
vertex 234 45.337500 28.700600 3.962400
vertex 235 45.337500 4.573200 3.962400
vertex 236 45.337500 4.573200 6.705600
vertex 237 49.911000 0.000000 6.705600
vertex 238 49.911000 0.000000 3.962400
vertex 239 49.911000 33.273800 3.962400
vertex 240 49.911000 33.273800 6.705600
vertex 241 49.911000 0.050000 6.291700
vertex 242 49.911000 0.050000 4.983700
vertex 243 49.911000 33.223800 4.983700
vertex 244 49.911000 33.223800 6.291700
vertex 245 45.337500 28.700600 2.743200
vertex 246 45.337500 4.573200 2.743200
vertex 247 49.911000 0.000000 2.743200
vertex 248 49.911000 33.273800 2.743200
vertex 249 49.911000 33.273800 0.000000
vertex 250 49.911000 0.000000 0.000000
vertex 251 45.337500 4.573200 0.000000
vertex 252 45.337500 28.700600 0.000000
vertex 253 49.911000 33.273800 2.743200
vertex 254 49.911000 33.273800 0.000000
vertex 255 45.337500 28.700600 0.000000
vertex 256 45.337500 28.700600 2.743200
vertex 257 45.337500 4.573200 2.743200
vertex 258 45.337500 4.573200 0.000000
vertex 259 49.911000 0.000000 0.000000
vertex 260 49.911000 0.000000 2.743200
vertex 261 45.337500 28.700600 2.743200
vertex 262 45.337500 28.700600 0.000000
vertex 263 45.337500 4.573200 0.000000
vertex 264 45.337500 4.573200 2.743200
vertex 265 49.911000 0.000000 2.743200
vertex 266 49.911000 0.000000 0.000000
vertex 267 49.911000 33.273800 0.000000
vertex 268 49.911000 33.273800 2.743200
vertex 269 49.911000 0.050000 2.329300
vertex 270 49.911000 0.050000 1.021300
vertex 271 49.911000 33.223800 1.021300
vertex 272 49.911000 33.223800 2.329300
vertex 273 0.000000 0.000000 3.962400
vertex 274 49.911000 0.000000 3.962400
vertex 275 45.337500 4.573200 3.962400
vertex 276 4.573200 4.573200 3.962400
vertex 277 45.337500 28.700600 3.962400
vertex 278 45.337500 4.573200 3.962400
vertex 279 49.911000 0.000000 3.962400
vertex 280 49.911000 33.273800 3.962400
vertex 281 0.000000 33.273800 3.962400
vertex 282 4.573200 28.700600 3.962400
vertex 283 45.337500 28.700600 3.962400
vertex 284 49.911000 33.273800 3.962400
vertex 285 0.000000 33.273800 3.962400
vertex 286 0.000000 0.000000 3.962400
vertex 287 4.573200 4.573200 3.962400
vertex 288 4.573200 28.700600 3.962400
vertex 289 4.573200 28.700600 3.962400
vertex 290 4.573200 4.573200 3.962400
vertex 291 45.337500 4.573200 3.962400
vertex 292 45.337500 28.700600 3.962400
vertex 293 49.911000 0.000000 2.743200
vertex 294 0.000000 0.000000 2.743200
vertex 295 4.573200 4.573200 2.743200
vertex 296 45.337500 4.573200 2.743200
vertex 297 49.911000 33.273800 2.743200
vertex 298 49.911000 0.000000 2.743200
vertex 299 45.337500 4.573200 2.743200
vertex 300 45.337500 28.700600 2.743200
vertex 301 49.911000 33.273800 2.743200
vertex 302 45.337500 28.700600 2.743200
vertex 303 4.573200 28.700600 2.743200
vertex 304 0.000000 33.273800 2.743200
vertex 305 4.573200 28.700600 2.743200
vertex 306 4.573200 4.573200 2.743200
vertex 307 0.000000 0.000000 2.743200
vertex 308 0.000000 33.273800 2.743200
vertex 309 45.337500 28.700600 2.743200
vertex 310 45.337500 4.573200 2.743200
vertex 311 4.573200 4.573200 2.743200
vertex 312 4.573200 28.700600 2.743200
vertex 313 49.911000 0.000000 3.962400
vertex 314 49.911000 0.000000 2.743200
vertex 315 49.911000 33.273800 2.743200
vertex 316 49.911000 33.273800 3.962400
vertex 317 49.911000 33.273800 3.962400
vertex 318 49.911000 33.273800 2.743200
vertex 319 0.000000 33.273800 2.743200
vertex 320 0.000000 33.273800 3.962400
vertex 321 0.000000 0.000000 3.962400
vertex 322 0.000000 0.000000 2.743200
vertex 323 49.911000 0.000000 2.743200
vertex 324 49.911000 0.000000 3.962400
vertex 325 0.000000 33.273800 3.962400
vertex 326 0.000000 33.273800 2.743200
vertex 327 0.000000 0.000000 2.743200
vertex 328 0.000000 0.000000 3.962400
vertex 329 4.573200 28.700600 10.668000
vertex 330 4.573200 4.573200 10.668000
vertex 331 45.337500 4.573200 10.668000
vertex 332 45.337500 28.700600 10.668000
vertex 333 45.337500 28.700600 7.924800
vertex 334 45.337500 4.573200 7.924800
vertex 335 4.573200 4.573200 7.924800
vertex 336 4.573200 28.700600 7.924800
vertex 337 45.337500 4.573200 10.668000
vertex 338 45.337500 4.573200 7.924800
vertex 339 45.337500 28.700600 7.924800
vertex 340 45.337500 28.700600 10.668000
vertex 341 45.337500 28.700600 10.668000
vertex 342 45.337500 28.700600 7.924800
vertex 343 4.573200 28.700600 7.924800
vertex 344 4.573200 28.700600 10.668000
vertex 345 4.573200 4.573200 10.668000
vertex 346 4.573200 4.573200 7.924800
vertex 347 45.337500 4.573200 7.924800
vertex 348 45.337500 4.573200 10.668000
vertex 349 4.573200 28.700600 10.668000
vertex 350 4.573200 28.700600 7.924800
vertex 351 4.573200 4.573200 7.924800
vertex 352 4.573200 4.573200 10.668000
vertex 353 0.000000 33.273800 10.668000
vertex 354 0.000000 0.000000 10.668000
vertex 355 4.573200 4.573200 10.668000
vertex 356 4.573200 28.700600 10.668000
vertex 357 4.573200 28.700600 7.924800
vertex 358 4.573200 4.573200 7.924800
vertex 359 0.000000 0.000000 7.924800
vertex 360 0.000000 33.273800 7.924800
vertex 361 4.573200 4.573200 10.668000
vertex 362 4.573200 4.573200 7.924800
vertex 363 4.573200 28.700600 7.924800
vertex 364 4.573200 28.700600 10.668000
vertex 365 4.573200 28.700600 10.668000
vertex 366 4.573200 28.700600 7.924800
vertex 367 0.000000 33.273800 7.924800
vertex 368 0.000000 33.273800 10.668000
vertex 369 0.000000 0.000000 10.668000
vertex 370 0.000000 0.000000 7.924800
vertex 371 4.573200 4.573200 7.924800
vertex 372 4.573200 4.573200 10.668000
vertex 373 0.000000 33.273800 10.668000
vertex 374 0.000000 33.273800 7.924800
vertex 375 0.000000 0.000000 7.924800
vertex 376 0.000000 0.000000 10.668000
vertex 377 0.000000 33.223700 10.254100
vertex 378 0.000000 33.223700 8.946100
vertex 379 0.000000 0.049900 8.946100
vertex 380 0.000000 0.049900 10.254100
vertex 381 0.000000 33.273800 10.668000
vertex 382 4.573200 28.700600 10.668000
vertex 383 45.337500 28.700600 10.668000
vertex 384 49.911000 33.273800 10.668000
vertex 385 49.911000 33.273800 7.924800
vertex 386 45.337500 28.700600 7.924800
vertex 387 4.573200 28.700600 7.924800
vertex 388 0.000000 33.273800 7.924800
vertex 389 45.337500 28.700600 10.668000
vertex 390 45.337500 28.700600 7.924800
vertex 391 49.911000 33.273800 7.924800
vertex 392 49.911000 33.273800 10.668000
vertex 393 4.573200 28.700600 10.668000
vertex 394 4.573200 28.700600 7.924800
vertex 395 45.337500 28.700600 7.924800
vertex 396 45.337500 28.700600 10.668000
vertex 397 0.000000 33.273800 10.668000
vertex 398 0.000000 33.273800 7.924800
vertex 399 4.573200 28.700600 7.924800
vertex 400 4.573200 28.700600 10.668000
vertex 401 49.911000 33.273800 10.668000
vertex 402 49.911000 33.273800 7.924800
vertex 403 0.000000 33.273800 7.924800
vertex 404 0.000000 33.273800 10.668000
vertex 405 49.860000 33.273800 10.254100
vertex 406 49.860000 33.273800 8.946100
vertex 407 0.050000 33.273800 8.946100
vertex 408 0.050000 33.273800 10.254100
vertex 409 49.911000 0.000000 11.887200
vertex 410 49.911000 0.000000 10.668000
vertex 411 49.911000 33.273800 10.668000
vertex 412 49.911000 33.273800 11.887200
vertex 413 49.911000 33.273800 11.887200
vertex 414 49.911000 33.273800 10.668000
vertex 415 0.000000 33.273800 10.668000
vertex 416 0.000000 33.273800 11.887200
vertex 417 0.000000 0.000000 11.887200
vertex 418 0.000000 0.000000 10.668000
vertex 419 49.911000 0.000000 10.668000
vertex 420 49.911000 0.000000 11.887200
vertex 421 0.000000 33.273800 11.887200
vertex 422 0.000000 33.273800 10.668000
vertex 423 0.000000 0.000000 10.668000
vertex 424 0.000000 0.000000 11.887200
vertex 425 0.000000 33.273800 11.887200
vertex 426 0.000000 0.000000 11.887200
vertex 427 49.911000 0.000000 11.887200
vertex 428 49.911000 33.273800 11.887200
vertex 429 49.911000 0.000000 10.668000
vertex 430 0.000000 0.000000 10.668000
vertex 431 4.573200 4.573200 10.668000
vertex 432 45.337500 4.573200 10.668000
vertex 433 49.911000 33.273800 10.668000
vertex 434 49.911000 0.000000 10.668000
vertex 435 45.337500 4.573200 10.668000
vertex 436 45.337500 28.700600 10.668000
vertex 437 49.911000 33.273800 10.668000
vertex 438 45.337500 28.700600 10.668000
vertex 439 4.573200 28.700600 10.668000
vertex 440 0.000000 33.273800 10.668000
vertex 441 4.573200 28.700600 10.668000
vertex 442 4.573200 4.573200 10.668000
vertex 443 0.000000 0.000000 10.668000
vertex 444 0.000000 33.273800 10.668000
vertex 445 45.337500 28.700600 10.668000
vertex 446 45.337500 4.573200 10.668000
vertex 447 4.573200 4.573200 10.668000
vertex 448 4.573200 28.700600 10.668000
vertex 449 4.573200 4.573200 6.705600
vertex 450 0.000000 0.000000 6.705600
vertex 451 49.911000 0.000000 6.705600
vertex 452 45.337500 4.573200 6.705600
vertex 453 49.911000 0.000000 3.962400
vertex 454 0.000000 0.000000 3.962400
vertex 455 4.573200 4.573200 3.962400
vertex 456 45.337500 4.573200 3.962400
vertex 457 49.911000 0.000000 6.705600
vertex 458 49.911000 0.000000 3.962400
vertex 459 45.337500 4.573200 3.962400
vertex 460 45.337500 4.573200 6.705600
vertex 461 45.337500 4.573200 6.705600
vertex 462 45.337500 4.573200 3.962400
vertex 463 4.573200 4.573200 3.962400
vertex 464 4.573200 4.573200 6.705600
vertex 465 4.573200 4.573200 6.705600
vertex 466 4.573200 4.573200 3.962400
vertex 467 0.000000 0.000000 3.962400
vertex 468 0.000000 0.000000 6.705600
vertex 469 0.000000 0.000000 6.705600
vertex 470 0.000000 0.000000 3.962400
vertex 471 49.911000 0.000000 3.962400
vertex 472 49.911000 0.000000 6.705600
vertex 473 0.050000 0.000000 6.291700
vertex 474 0.050000 0.000000 4.983700
vertex 475 49.861000 0.000000 4.983700
vertex 476 49.861000 0.000000 6.291700
vertex 477 0.000000 0.000000 2.743200
vertex 478 49.911000 0.000000 2.743200
vertex 479 45.337500 4.573200 2.743200
vertex 480 4.573200 4.573200 2.743200
vertex 481 49.911000 0.000000 0.000000
vertex 482 0.000000 0.000000 0.000000
vertex 483 4.573200 4.573200 0.000000
vertex 484 45.337500 4.573200 0.000000
vertex 485 49.911000 0.000000 2.743200
vertex 486 49.911000 0.000000 0.000000
vertex 487 45.337500 4.573200 0.000000
vertex 488 45.337500 4.573200 2.743200
vertex 489 45.337500 4.573200 2.743200
vertex 490 45.337500 4.573200 0.000000
vertex 491 4.573200 4.573200 0.000000
vertex 492 4.573200 4.573200 2.743200
vertex 493 4.573200 4.573200 2.743200
vertex 494 4.573200 4.573200 0.000000
vertex 495 0.000000 0.000000 0.000000
vertex 496 0.000000 0.000000 2.743200
vertex 497 0.000000 0.000000 2.743200
vertex 498 0.000000 0.000000 0.000000
vertex 499 49.911000 0.000000 0.000000
vertex 500 49.911000 0.000000 2.743200
vertex 501 0.050000 0.000000 2.329300
vertex 502 0.050000 0.000000 1.021300
vertex 503 49.861000 0.000000 1.021300
vertex 504 49.861000 0.000000 2.329300
vertex 505 4.573200 4.573200 7.924800
vertex 506 0.000000 0.000000 7.924800
vertex 507 49.911000 0.000000 7.924800
vertex 508 45.337500 4.573200 7.924800
vertex 509 45.337500 28.700600 7.924800
vertex 510 45.337500 4.573200 7.924800
vertex 511 49.911000 0.000000 7.924800
vertex 512 49.911000 33.273800 7.924800
vertex 513 0.000000 33.273800 7.924800
vertex 514 4.573200 28.700600 7.924800
vertex 515 45.337500 28.700600 7.924800
vertex 516 49.911000 33.273800 7.924800
vertex 517 0.000000 33.273800 7.924800
vertex 518 0.000000 0.000000 7.924800
vertex 519 4.573200 4.573200 7.924800
vertex 520 4.573200 28.700600 7.924800
vertex 521 4.573200 28.700600 7.924800
vertex 522 4.573200 4.573200 7.924800
vertex 523 45.337500 4.573200 7.924800
vertex 524 45.337500 28.700600 7.924800
vertex 525 49.911000 0.000000 6.705600
vertex 526 0.000000 0.000000 6.705600
vertex 527 4.573200 4.573200 6.705600
vertex 528 45.337500 4.573200 6.705600
vertex 529 49.911000 33.273800 6.705600
vertex 530 49.911000 0.000000 6.705600
vertex 531 45.337500 4.573200 6.705600
vertex 532 45.337500 28.700600 6.705600
vertex 533 49.911000 33.273800 6.705600
vertex 534 45.337500 28.700600 6.705600
vertex 535 4.573200 28.700600 6.705600
vertex 536 0.000000 33.273800 6.705600
vertex 537 4.573200 28.700600 6.705600
vertex 538 4.573200 4.573200 6.705600
vertex 539 0.000000 0.000000 6.705600
vertex 540 0.000000 33.273800 6.705600
vertex 541 45.337500 28.700600 6.705600
vertex 542 45.337500 4.573200 6.705600
vertex 543 4.573200 4.573200 6.705600
vertex 544 4.573200 28.700600 6.705600
vertex 545 49.911000 0.000000 7.924800
vertex 546 49.911000 0.000000 6.705600
vertex 547 49.911000 33.273800 6.705600
vertex 548 49.911000 33.273800 7.924800
vertex 549 49.911000 33.273800 7.924800
vertex 550 49.911000 33.273800 6.705600
vertex 551 0.000000 33.273800 6.705600
vertex 552 0.000000 33.273800 7.924800
vertex 553 0.000000 0.000000 7.924800
vertex 554 0.000000 0.000000 6.705600
vertex 555 49.911000 0.000000 6.705600
vertex 556 49.911000 0.000000 7.924800
vertex 557 0.000000 33.273800 7.924800
vertex 558 0.000000 33.273800 6.705600
vertex 559 0.000000 0.000000 6.705600
vertex 560 0.000000 0.000000 7.924800


zone CORE_BOTTOM
wall 1 1 2 3 4
wall 2 5 6 7 8
wall 3 9 10 11 12
wall 4 13 14 15 16
wall 5 17 18 19 20
wall 6 21 22 23 24

zone PERIMETER_TOP_ZN_2
wall 7 25 26 27 28
wall 8 29 30 31 32
wall 9 33 34 35 36
wall 10 37 38 39 40
wall 11 41 42 43 44
wall 12 45 46 47 48
window 129 49 50 51 52

zone PERIMETER_MID_ZN_3
wall 13 53 54 55 56
wall 14 57 58 59 60
wall 15 61 62 63 64
wall 16 65 66 67 68
wall 17 69 70 71 72
wall 18 73 74 75 76
window 140 77 78 79 80

zone PERIMETER_TOP_ZN_1
wall 19 81 82 83 84
wall 20 85 86 87 88
wall 21 89 90 91 92
wall 22 93 94 95 96
wall 23 97 98 99 100
wall 24 101 102 103 104
window 130 105 106 107 108

zone PERIMETER_MID_ZN_4
wall 25 109 110 111 112
wall 26 113 114 115 116
wall 27 117 118 119 120
wall 28 121 122 123 124
wall 29 125 126 127 128
wall 30 129 130 131 132
window 138 133 134 135 136

zone CORE_MID
wall 31 137 138 139 140
wall 32 141 142 143 144
wall 33 145 146 147 148
wall 34 149 150 151 152
wall 35 153 154 155 156
wall 36 157 158 159 160

zone PERIMETER_BOT_ZN_4
wall 37 161 162 163 164
wall 38 165 166 167 168
wall 39 169 170 171 172
wall 40 173 174 175 176
wall 41 177 178 179 180
wall 42 181 182 183 184
window 135 185 186 187 188

zone PERIMETER_BOT_ZN_3
wall 43 189 190 191 192
wall 44 193 194 195 196
wall 45 197 198 199 200
wall 46 201 202 203 204
wall 47 205 206 207 208
wall 48 209 210 211 212
window 139 213 214 215 216

zone PERIMETER_MID_ZN_2
wall 49 217 218 219 220
wall 50 221 222 223 224
wall 51 225 226 227 228
wall 52 229 230 231 232
wall 53 233 234 235 236
wall 54 237 238 239 240
window 137 241 242 243 244

zone PERIMETER_BOT_ZN_2
wall 55 245 246 247 248
wall 56 249 250 251 252
wall 57 253 254 255 256
wall 58 257 258 259 260
wall 59 261 262 263 264
wall 60 265 266 267 268
window 133 269 270 271 272

zone FIRSTFLOOR_PLENUM
wall 61 273 274 275 276
wall 62 277 278 279 280
wall 63 281 282 283 284
wall 64 285 286 287 288
wall 65 289 290 291 292
wall 66 293 294 295 296
wall 67 297 298 299 300
wall 68 301 302 303 304
wall 69 305 306 307 308
wall 70 309 310 311 312
wall 71 313 314 315 316
wall 72 317 318 319 320
wall 73 321 322 323 324
wall 74 325 326 327 328

zone CORE_TOP
wall 75 329 330 331 332
wall 76 333 334 335 336
wall 77 337 338 339 340
wall 78 341 342 343 344
wall 79 345 346 347 348
wall 80 349 350 351 352

zone PERIMETER_TOP_ZN_4
wall 81 353 354 355 356
wall 82 357 358 359 360
wall 83 361 362 363 364
wall 84 365 366 367 368
wall 85 369 370 371 372
wall 86 373 374 375 376
window 136 377 378 379 380

zone PERIMETER_TOP_ZN_3
wall 87 381 382 383 384
wall 88 385 386 387 388
wall 89 389 390 391 392
wall 90 393 394 395 396
wall 91 397 398 399 400
wall 92 401 402 403 404
window 131 405 406 407 408

zone TOPFLOOR_PLENUM
wall 93 409 410 411 412
wall 94 413 414 415 416
wall 95 417 418 419 420
wall 96 421 422 423 424
wall 97 425 426 427 428
wall 98 429 430 431 432
wall 99 433 434 435 436
wall 100 437 438 439 440
wall 101 441 442 443 444
wall 102 445 446 447 448

zone PERIMETER_MID_ZN_1
wall 103 449 450 451 452
wall 104 453 454 455 456
wall 105 457 458 459 460
wall 106 461 462 463 464
wall 107 465 466 467 468
wall 108 469 470 471 472
window 132 473 474 475 476

zone PERIMETER_BOT_ZN_1
wall 109 477 478 479 480
wall 110 481 482 483 484
wall 111 485 486 487 488
wall 112 489 490 491 492
wall 113 493 494 495 496
wall 114 497 498 499 500
window 134 501 502 503 504

zone MIDFLOOR_PLENUM
wall 115 505 506 507 508
wall 116 509 510 511 512
wall 117 513 514 515 516
wall 118 517 518 519 520
wall 119 521 522 523 524
wall 120 525 526 527 528
wall 121 529 530 531 532
wall 122 533 534 535 536
wall 123 537 538 539 540
wall 124 541 542 543 544
wall 125 545 546 547 548
wall 126 549 550 551 552
wall 127 553 554 555 556
wall 128 557 558 559 560
_EXTENSION_BuildingGeometry_END_


_EXTENSION_ExternalShadingGeometry_START_

_EXTENSION_ExternalShadingGeometry_END_


_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_



