!-   ===========  BUI-Template for TRNSYS 17 ==========
!-T17_Template_Start
!-*********************************************************************************************************************************************************************************************************
!-*  TRNBuild   1.0.142
!-*********************************************************************************************************************************************************************************************************
!-*   BUILDING DESCRIPTIONS FILE TRNSYS
!-*   FOR BUILDING:   
!-*   GET BY WORKING WITH TRNBuild 1.0 for Windows
!-*********************************************************************************************************************************************************************************************************
!-*
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  C o m m e n t s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  P r o j e c t
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*+++ PROJECT
!-*+++ TITLE=UNDEFINED
!-*+++ DESCRIPTION=UNDEFINED
!-*+++ CREATED=UNDEFINED
!-*+++ ADDRESS=UNDEFINED
!-*+++ CITY=UNDEFINED
!-*+++ SWITCH=UNDEFINED
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  P r o p e r t i e s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-PROPERTIES
!- DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
!-*--- alpha calculation -------------------
!- KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
!- KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
!- KVERTICAL=5.76 : EVERTICAL=0.3
!-*
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-TYPES
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-*
!-*--------------------------------------------------------------------------------------
!-*  L a y e r s
!-*--------------------------------------------------------------------------------------
!-LAYER PLASTERBOA
!- CONDUCTIVITY=  0.576 : CAPACITY=   0.84 : DENSITY=    950
!-LAYER FBRGLS_ASHRAE
!- CONDUCTIVITY=  0.144 : CAPACITY=   0.84 : DENSITY=     12
!-LAYER WD_SIDN_ASHRA
!- CONDUCTIVITY=  0.504 : CAPACITY=    0.9 : DENSITY=    530
!-LAYER TMBR_FLR_ASHR
!- CONDUCTIVITY=  0.504 : CAPACITY=    1.2 : DENSITY=    650
!-LAYER INS_FLR_ASH
!- RESISTANCE=    6.965
!-LAYER RFDCK_ASHRAE
!- CONDUCTIVITY=  0.504 : CAPACITY=    0.9 : DENSITY=    530
!-LAYER CONC_SLAB
!- CONDUCTIVITY=  4.068 : CAPACITY=      1 : DENSITY=   1400
!-LAYER INS_FLR_ASH_900
!- RESISTANCE=    6.993
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  I n p u t s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-INPUTS TGROUND TBOUNDARY BRIGHT
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  S c h e d u l e s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-SCHEDULE WORKDAY
!- HOURS =0.000 8.000 18.000 24.0
!- VALUES=0 1. 0 0 
!-SCHEDULE WEEKEND
!- HOURS =0.000 1.000 24.0
!- VALUES=0 0 0 
!-SCHEDULE WORKLIGHT
!- HOURS =0.000 8.000 18.000 24.0
!- VALUES=0 1. 0 0 
!-SCHEDULE DAYNIGHT
!- HOURS =0.000 6.000 18.000 24.0
!- VALUES=0 1. 0 0 
!-SCHEDULE USE
!- DAYS=1 2 3 4 5 6 7
!- HOURLY=WORKDAY WORKDAY WORKDAY WORKDAY WORKDAY WEEKEND WEEKEND
!-SCHEDULE LIGHT
!- DAYS=1 2 3 4 5 6 7
!- HOURLY=WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WEEKEND WEEKEND
!-SCHEDULE SETOFF
!- DAYS=1 2 3 4 5 6 7
!- HOURLY=DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT WEEKEND WEEKEND
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  W a l l s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-WALL BND_WALL
!- LAYERS   = PLASTERBOA FBRGLS_ASHRAE PLASTERBOA 
!- THICKNESS= 0.012      0.066         0.012     
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-WALL EXT_WALL
!- LAYERS   = PLASTERBOA FBRGLS_ASHRAE WD_SIDN_ASHRA 
!- THICKNESS= 0.012      0.066         0.009     
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-WALL EXT_ROOF
!- LAYERS   = PLASTERBOA FBRGLS_ASHRAE RFDCK_ASHRAE  
!- THICKNESS= 0.01       0.112         0.019      
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-WALL EXT_FLOOR
!- LAYERS   = TMBR_FLR_ASHR INS_FLR_ASH 
!- THICKNESS= 0.03       0     
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-WALL BND_CEILING
!- LAYERS   = CONC_SLAB 
!- THICKNESS= 0.08         
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-WALL BND_FLOOR
!- LAYERS   = TMBR_FLR_ASHR INS_FLR_ASH 
!- THICKNESS= 0.03       0     
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-WALL GROUND_FLOOR
!- LAYERS   = CONC_SLAB INS_FLR_ASH_900
!- THICKNESS= 0.08      0     
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 0.001
!-WALL ADJ_WALL
!- LAYERS   = PLASTERBOA FBRGLS_ASHRAE PLASTERBOA 
!- THICKNESS= 0.012      0.066         0.012     
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-WALL ADJ_CEILING
!- LAYERS   = CONC_SLAB 
!- THICKNESS= 0.08         
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  W i n d o w s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-WINDOW EXT_WINDOW1
!- WINID=6001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
!- CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9
!-WINDOW EXT_WINDOW2
!- WINID=6001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
!- CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9
!-WINDOW ADJ_WINDOW
!- WINID=6001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
!- CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  D e f a u l t  G a i n s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  O t h e r  G a i n s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  C o m f o r t
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  I n f i l t r a t i o n
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  V e n t i l a t i o n
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  C o o l i n g
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  H e a t i n g
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  Z o n e s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-ZONES 
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  O r i e n t a t i o n s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-ORIENTATIONS H_0_0 
!-*
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-BUILDING
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  O u t p u t s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-OUTPUTS
!- TRANSFER : TIMEBASE=1.000
!- DEFAULT
!-*
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  E n d
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-END
!-
!-_EXTENSION_WINPOOL_START_
!-Window 5.2  v5.2.17  DOE-2 Data File : Multi Band Calculation
!-Unit System : SI
!-Name        : DOE-2 WINDOW LIB
!-Desc        : ASH140 DBLE - MOD
!-Window ID   : 6001
!-Tilt        : 90.0
!-Glazings    : 2
!-Frame       :  2 Al w/break            5.680
!-Spacer      :  1 Class1                2.330  -0.010   0.138
!-Total Height: 1500.0 mm
!-Total Width : 1200.0 mm
!-Glass Height: 1385.7 mm
!-Glass Width : 1085.7 mm
!-Mullion     : None
!-Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
!-1 Air       13.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
!-2              0       0      0      0      0      0       0      0       0
!-3              0       0      0      0      0      0       0      0       0
!-4              0       0      0      0      0      0       0      0       0
!-5              0       0      0      0      0      0       0      0       0
!-Angle     0    10    20    30    40    50    60    70    80    90 Hemis
!-Tsol  0.747 0.747 0.745 0.740 0.730 0.707 0.652 0.517 0.263 0.000 0.652
!-Abs1  0.064 0.065 0.066 0.068 0.071 0.075 0.080 0.086 0.094 0.000 0.080
!-Abs2  0.052 0.053 0.053 0.055 0.057 0.058 0.059 0.054 0.041 0.000 0.059
!-Abs3      0     0     0     0     0     0     0     0     0     0     0
!-Abs4      0     0     0     0     0     0     0     0     0     0     0
!-Abs5      0     0     0     0     0     0     0     0     0     0     0
!-Abs6      0     0     0     0     0     0     0     0     0     0     0
!-Rfsol 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
!-Rbsol 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
!-Tvis  0.747 0.747 0.745 0.740 0.730 0.707 0.652 0.517 0.263 0.000 0.652
!-Rfvis 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
!-Rbvis 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
!-SHGC  0.789 0.789 0.787 0.782 0.769 0.739 0.668 0.519 0.267 0.000 0.688
!-SC: 0.81
!-Layer ID#         9991     9991        0        0        0        0
!-Tir              0.000    0.000        0        0        0        0
!-Emis F           0.840    0.840        0        0        0        0
!-Emis B           0.840    0.840        0        0        0        0
!-Thickness(mm)      3.2      3.2        0        0        0        0
!-Cond(W/m2-K     ) 333.9    333.9        0        0        0        0
!-Spectral File         None         None         None         None         None         None
!-Overall and Center of Glass Ig U-values (W/m2-K)
!-Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
!-Solar      WdSpd  hcout hrout  hin
!-(W/m2)     (m/s)     (W/m2-K)
!-0        0.00   4.00  3.39  2.43  2.12 2.12  2.24 2.24  2.32 2.32  2.49 2.49
!-0        6.71  30.84  3.23  2.58  2.72 2.72  2.80 2.80  2.89 2.89  3.13 3.13
!-783        0.00   4.00  3.52  2.03  2.12 2.12  2.24 2.24  2.32 2.32  2.49 2.49
!-783        6.71  30.84  3.27  2.39  2.72 2.72  2.80 2.80  2.89 2.89  3.13 3.13
!-*** END OF LIBRARY ***
!-***************************************************************************************************
!-*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis
!-***************************************************************************************************
!-  6001   ASH140 DBLE - MOD                        3.2/13/3.2       2.89  0.789  0.747  0.136  0.747
!-_EXTENSION_WINPOOL_END_
!-
!-_EXTENSION_BuildingGeometry_START_
!-
!-_EXTENSION_BuildingGeometry_END_
!-
!-
!-_EXTENSION_ExternalShadingGeometry_START_
!-
!-_EXTENSION_ExternalShadingGeometry_END_
!-
!-
!-_EXTENSION_GeoPositionGeometry_START_
!-_EXTENSION_GeoPositionGeometry_END_
!-
!-T17_Template_Stop


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
Version,4;

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========
Building,
    TRNSYS17,                !- Name
    0.0,                     !- North Axis {deg}
    City,                    !- Terrain
    0,                    !- Loads Convergence Tolerance Value
    0,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    0;                      !- Maximum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
Site:Location,
    not used,          !- LocationName
    0.0,                 !- Latitude {deg}
    0.0,                 !- Longitude {deg}
    0.0,                 !- TimeZone {hr}
    0;                 !- Elevation {m}

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Absolute;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
Construction,
    GROUND_FLOOR;      !- Name
Construction,         
    EXT_WALL;         !- Name
Construction,    
    EXT_FLOOR;        !- Name
Construction,
    EXT_ROOF;         !- Name
Construction,
    BND_WALL;         !- Name
Construction,    
    BND_FLOOR;        !- Name
Construction,
    BND_CEILING;      !- Name
Construction,
    ADJ_WALL;         !- Name
Construction,
    ADJ_CEILING;      !- Name
Construction,
    VirtualSurface;   !- Name
Construction,
    EXT_WINDOW1;         !- Name
Construction,
    EXT_WINDOW2;         !- Name
Construction,
    ADJ_WINDOW;          !- Name

!-   ===========  ALL OBJECTS IN CLASS: SurfaceProperty:OtherSideCoefficients ===========
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=IDENTICAL;
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=INPUT 1*TBOUNDARY;
SurfaceProperty:OtherSideCoefficients,   
    BOUNDARY=INPUT 1*TGROUND;
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=20; 
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=15; 
    
!-   ===========  ALL OBJECTS IN CLASS: OUPUT ===========
Output:VariableDictionary,Regular;  

!-   ===========  ALL OBJECTS IN CLASS: Zone, Surface ===========




! ***ZONES***
Zone,
  Core_bottom,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    1,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Core_bottom,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.337500000000,  4.573200000000,  2.743200000000,  !- X1, Y1, Z1
  45.337500000000,  4.573200000000,  0.000000000000,  !- X2, Y2, Z2
  45.337500000000,  28.700600000000,  0.000000000000,  !- X3, Y3, Z3
  45.337500000000,  28.700600000000,  2.743200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    2,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Core_bottom,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.337500000000,  28.700600000000,  2.743200000000,  !- X1, Y1, Z1
  45.337500000000,  28.700600000000,  0.000000000000,  !- X2, Y2, Z2
  4.573200000000,  28.700600000000,  0.000000000000,  !- X3, Y3, Z3
  4.573200000000,  28.700600000000,  2.743200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    3,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Core_bottom,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  4.573200000000,  2.743200000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  0.000000000000,  !- X2, Y2, Z2
  45.337500000000,  4.573200000000,  0.000000000000,  !- X3, Y3, Z3
  45.337500000000,  4.573200000000,  2.743200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    4,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Core_bottom,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  28.700600000000,  2.743200000000,  !- X1, Y1, Z1
  4.573200000000,  28.700600000000,  0.000000000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  0.000000000000,  !- X3, Y3, Z3
  4.573200000000,  4.573200000000,  2.743200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    5,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Core_bottom,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  FirstFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  28.700600000000,  2.743200000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  2.743200000000,  !- X2, Y2, Z2
  45.337500000000,  4.573200000000,  2.743200000000,  !- X3, Y3, Z3
  45.337500000000,  28.700600000000,  2.743200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    6,                  !- Name
  Floor,  !- Surface Type
  GROUND_FLOOR,  !- Construction Name
  Core_bottom,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.337500000000,  28.700600000000,  0.000000000000,  !- X1, Y1, Z1
  45.337500000000,  4.573200000000,  0.000000000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  0.000000000000,  !- X3, Y3, Z3
  4.573200000000,  28.700600000000,  0.000000000000;  !- X4, Y4, Z4

Zone,
  Perimeter_top_ZN_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    7,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  MidFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  33.273800000000,  7.924800000000,  !- X1, Y1, Z1
  49.911000000000,  0.000000000000,  7.924800000000,  !- X2, Y2, Z2
  45.337500000000,  4.573200000000,  7.924800000000,  !- X3, Y3, Z3
  45.337500000000,  28.700600000000,  7.924800000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    8,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  33.273800000000,  10.668000000000,  !- X1, Y1, Z1
  49.911000000000,  33.273800000000,  7.924800000000,  !- X2, Y2, Z2
  45.337500000000,  28.700600000000,  7.924800000000,  !- X3, Y3, Z3
  45.337500000000,  28.700600000000,  10.668000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    9,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.337500000000,  4.573200000000,  10.668000000000,  !- X1, Y1, Z1
  45.337500000000,  4.573200000000,  7.924800000000,  !- X2, Y2, Z2
  49.911000000000,  0.000000000000,  7.924800000000,  !- X3, Y3, Z3
  49.911000000000,  0.000000000000,  10.668000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    10,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_top,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.337500000000,  28.700600000000,  10.668000000000,  !- X1, Y1, Z1
  45.337500000000,  28.700600000000,  7.924800000000,  !- X2, Y2, Z2
  45.337500000000,  4.573200000000,  7.924800000000,  !- X3, Y3, Z3
  45.337500000000,  4.573200000000,  10.668000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    11,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  TopFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.337500000000,  28.700600000000,  10.668000000000,  !- X1, Y1, Z1
  45.337500000000,  4.573200000000,  10.668000000000,  !- X2, Y2, Z2
  49.911000000000,  0.000000000000,  10.668000000000,  !- X3, Y3, Z3
  49.911000000000,  33.273800000000,  10.668000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    12,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  0.000000000000,  10.668000000000,  !- X1, Y1, Z1
  49.911000000000,  0.000000000000,  7.924800000000,  !- X2, Y2, Z2
  49.911000000000,  33.273800000000,  7.924800000000,  !- X3, Y3, Z3
  49.911000000000,  33.273800000000,  10.668000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    129,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    12,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  49.911000000000,  0.050000000000,  10.254100000000,  !- X1, Y1, Z1
  49.911000000000,  0.050000000000,  8.946100000000,  !- X2, Y2, Z2
  49.911000000000,  33.223800000000,  8.946100000000,  !- X3, Y3, Z3
  49.911000000000,  33.223800000000,  10.254100000000;  !- X4, Y4, Z4


Zone,
  Perimeter_mid_ZN_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    13,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  MidFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  33.273800000000,  6.705600000000,  !- X1, Y1, Z1
  4.573200000000,  28.700600000000,  6.705600000000,  !- X2, Y2, Z2
  45.337500000000,  28.700600000000,  6.705600000000,  !- X3, Y3, Z3
  49.911000000000,  33.273800000000,  6.705600000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    14,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  FirstFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  33.273800000000,  3.962400000000,  !- X1, Y1, Z1
  45.337500000000,  28.700600000000,  3.962400000000,  !- X2, Y2, Z2
  4.573200000000,  28.700600000000,  3.962400000000,  !- X3, Y3, Z3
  0.000000000000,  33.273800000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    15,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.337500000000,  28.700600000000,  6.705600000000,  !- X1, Y1, Z1
  45.337500000000,  28.700600000000,  3.962400000000,  !- X2, Y2, Z2
  49.911000000000,  33.273800000000,  3.962400000000,  !- X3, Y3, Z3
  49.911000000000,  33.273800000000,  6.705600000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    16,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_mid,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  28.700600000000,  6.705600000000,  !- X1, Y1, Z1
  4.573200000000,  28.700600000000,  3.962400000000,  !- X2, Y2, Z2
  45.337500000000,  28.700600000000,  3.962400000000,  !- X3, Y3, Z3
  45.337500000000,  28.700600000000,  6.705600000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    17,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  33.273800000000,  6.705600000000,  !- X1, Y1, Z1
  0.000000000000,  33.273800000000,  3.962400000000,  !- X2, Y2, Z2
  4.573200000000,  28.700600000000,  3.962400000000,  !- X3, Y3, Z3
  4.573200000000,  28.700600000000,  6.705600000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    18,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  33.273800000000,  6.705600000000,  !- X1, Y1, Z1
  49.911000000000,  33.273800000000,  3.962400000000,  !- X2, Y2, Z2
  0.000000000000,  33.273800000000,  3.962400000000,  !- X3, Y3, Z3
  0.000000000000,  33.273800000000,  6.705600000000;  !- X4, Y4, Z4

  FenestrationSurface:Detailed,
    140,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    18,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    49.860000000000,  !- Vertex 1 X-coordinate {m}
    33.273800000000,  !- Vertex 1 Y-coordinate {m}
    6.291700000000,  !- Vertex 1 Z-coordinate {m}
    49.860000000000,  !- Vertex 2 X-coordinate {m}
    33.273800000000,  !- Vertex 2 Y-coordinate {m}
    4.983700000000,  !- Vertex 2 Z-coordinate {m}
    0.050000000000,  !- Vertex 3 X-coordinate {m}
    33.273800000000,  !- Vertex 3 Y-coordinate {m}
    4.983700000000,  !- Vertex 3 Z-coordinate {m}
    0.050000000000,  !- Vertex 4 X-coordinate {m}
    33.273800000000,  !- Vertex 4 Y-coordinate {m}
    6.291700000000;  !- Vertex 4 Z-coordinate {m}


Zone,
  Perimeter_top_ZN_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    19,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  TopFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  0.000000000000,  10.668000000000,  !- X1, Y1, Z1
  49.911000000000,  0.000000000000,  10.668000000000,  !- X2, Y2, Z2
  45.337500000000,  4.573200000000,  10.668000000000,  !- X3, Y3, Z3
  4.573200000000,  4.573200000000,  10.668000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    20,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  0.000000000000,  10.668000000000,  !- X1, Y1, Z1
  49.911000000000,  0.000000000000,  7.924800000000,  !- X2, Y2, Z2
  45.337500000000,  4.573200000000,  7.924800000000,  !- X3, Y3, Z3
  45.337500000000,  4.573200000000,  10.668000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    21,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_top,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.337500000000,  4.573200000000,  10.668000000000,  !- X1, Y1, Z1
  45.337500000000,  4.573200000000,  7.924800000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  7.924800000000,  !- X3, Y3, Z3
  4.573200000000,  4.573200000000,  10.668000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    22,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  4.573200000000,  10.668000000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  7.924800000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  7.924800000000,  !- X3, Y3, Z3
  0.000000000000,  0.000000000000,  10.668000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    23,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  MidFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  0.000000000000,  7.924800000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  7.924800000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  7.924800000000,  !- X3, Y3, Z3
  45.337500000000,  4.573200000000,  7.924800000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    24,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  0.000000000000,  10.668000000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  7.924800000000,  !- X2, Y2, Z2
  49.911000000000,  0.000000000000,  7.924800000000,  !- X3, Y3, Z3
  49.911000000000,  0.000000000000,  10.668000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    130,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    24,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.050000000000,  0.000000000000,  10.253800000000,  !- X1, Y1, Z1
  0.050000000000,  0.000000000000,  8.945800000000,  !- X2, Y2, Z2
  49.861000000000,  0.000000000000,  8.945800000000,  !- X3, Y3, Z3
  49.861000000000,  0.000000000000,  10.253800000000;  !- X4, Y4, Z4


Zone,
  Perimeter_mid_ZN_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    25,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  MidFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  33.273800000000,  6.705600000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  6.705600000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  6.705600000000,  !- X3, Y3, Z3
  4.573200000000,  28.700600000000,  6.705600000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    26,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  FirstFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  28.700600000000,  3.962400000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  3.962400000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  3.962400000000,  !- X3, Y3, Z3
  0.000000000000,  33.273800000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    27,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_mid,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  4.573200000000,  6.705600000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  3.962400000000,  !- X2, Y2, Z2
  4.573200000000,  28.700600000000,  3.962400000000,  !- X3, Y3, Z3
  4.573200000000,  28.700600000000,  6.705600000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    28,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  28.700600000000,  6.705600000000,  !- X1, Y1, Z1
  4.573200000000,  28.700600000000,  3.962400000000,  !- X2, Y2, Z2
  0.000000000000,  33.273800000000,  3.962400000000,  !- X3, Y3, Z3
  0.000000000000,  33.273800000000,  6.705600000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    29,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  0.000000000000,  6.705600000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  3.962400000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  3.962400000000,  !- X3, Y3, Z3
  4.573200000000,  4.573200000000,  6.705600000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    30,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  33.273800000000,  6.705600000000,  !- X1, Y1, Z1
  0.000000000000,  33.273800000000,  3.962400000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  3.962400000000,  !- X3, Y3, Z3
  0.000000000000,  0.000000000000,  6.705600000000;  !- X4, Y4, Z4

  FenestrationSurface:Detailed,
    138,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    30,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    33.223700000000,  !- Vertex 1 Y-coordinate {m}
    6.291700000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    33.223700000000,  !- Vertex 2 Y-coordinate {m}
    4.983700000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.049900000000,  !- Vertex 3 Y-coordinate {m}
    4.983700000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.049900000000,  !- Vertex 4 Y-coordinate {m}
    6.291700000000;  !- Vertex 4 Z-coordinate {m}


Zone,
  Core_mid,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    31,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Core_mid,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  FirstFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.337500000000,  28.700600000000,  3.962400000000,  !- X1, Y1, Z1
  45.337500000000,  4.573200000000,  3.962400000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  3.962400000000,  !- X3, Y3, Z3
  4.573200000000,  28.700600000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    32,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Core_mid,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.337500000000,  4.573200000000,  6.705600000000,  !- X1, Y1, Z1
  45.337500000000,  4.573200000000,  3.962400000000,  !- X2, Y2, Z2
  45.337500000000,  28.700600000000,  3.962400000000,  !- X3, Y3, Z3
  45.337500000000,  28.700600000000,  6.705600000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    33,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Core_mid,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.337500000000,  28.700600000000,  6.705600000000,  !- X1, Y1, Z1
  45.337500000000,  28.700600000000,  3.962400000000,  !- X2, Y2, Z2
  4.573200000000,  28.700600000000,  3.962400000000,  !- X3, Y3, Z3
  4.573200000000,  28.700600000000,  6.705600000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    34,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Core_mid,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  4.573200000000,  6.705600000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  3.962400000000,  !- X2, Y2, Z2
  45.337500000000,  4.573200000000,  3.962400000000,  !- X3, Y3, Z3
  45.337500000000,  4.573200000000,  6.705600000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    35,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Core_mid,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  28.700600000000,  6.705600000000,  !- X1, Y1, Z1
  4.573200000000,  28.700600000000,  3.962400000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  3.962400000000,  !- X3, Y3, Z3
  4.573200000000,  4.573200000000,  6.705600000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    36,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Core_mid,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  MidFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  28.700600000000,  6.705600000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  6.705600000000,  !- X2, Y2, Z2
  45.337500000000,  4.573200000000,  6.705600000000,  !- X3, Y3, Z3
  45.337500000000,  28.700600000000,  6.705600000000;  !- X4, Y4, Z4

Zone,
  Perimeter_bot_ZN_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    37,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  FirstFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  33.273800000000,  2.743200000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  2.743200000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  2.743200000000,  !- X3, Y3, Z3
  4.573200000000,  28.700600000000,  2.743200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    38,                  !- Name
  Floor,  !- Surface Type
  GROUND_FLOOR,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  28.700600000000,  0.000000000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  0.000000000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  0.000000000000,  !- X3, Y3, Z3
  0.000000000000,  33.273800000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    39,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_bottom,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  4.573200000000,  2.743200000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  0.000000000000,  !- X2, Y2, Z2
  4.573200000000,  28.700600000000,  0.000000000000,  !- X3, Y3, Z3
  4.573200000000,  28.700600000000,  2.743200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    40,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  28.700600000000,  2.743200000000,  !- X1, Y1, Z1
  4.573200000000,  28.700600000000,  0.000000000000,  !- X2, Y2, Z2
  0.000000000000,  33.273800000000,  0.000000000000,  !- X3, Y3, Z3
  0.000000000000,  33.273800000000,  2.743200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    41,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  0.000000000000,  2.743200000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  0.000000000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  0.000000000000,  !- X3, Y3, Z3
  4.573200000000,  4.573200000000,  2.743200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    42,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  33.273800000000,  2.743200000000,  !- X1, Y1, Z1
  0.000000000000,  33.273800000000,  0.000000000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  0.000000000000,  !- X3, Y3, Z3
  0.000000000000,  0.000000000000,  2.743200000000;  !- X4, Y4, Z4

  FenestrationSurface:Detailed,
    135,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    42,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    33.223800000000,  !- Vertex 1 Y-coordinate {m}
    2.329300000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    33.223800000000,  !- Vertex 2 Y-coordinate {m}
    1.021300000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.050000000000,  !- Vertex 3 Y-coordinate {m}
    1.021300000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.329300000000;  !- Vertex 4 Z-coordinate {m}


Zone,
  Perimeter_bot_ZN_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    43,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  FirstFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  33.273800000000,  2.743200000000,  !- X1, Y1, Z1
  4.573200000000,  28.700600000000,  2.743200000000,  !- X2, Y2, Z2
  45.337500000000,  28.700600000000,  2.743200000000,  !- X3, Y3, Z3
  49.911000000000,  33.273800000000,  2.743200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    44,                  !- Name
  Floor,  !- Surface Type
  GROUND_FLOOR,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  33.273800000000,  0.000000000000,  !- X1, Y1, Z1
  45.337500000000,  28.700600000000,  0.000000000000,  !- X2, Y2, Z2
  4.573200000000,  28.700600000000,  0.000000000000,  !- X3, Y3, Z3
  0.000000000000,  33.273800000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    45,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.337500000000,  28.700600000000,  2.743200000000,  !- X1, Y1, Z1
  45.337500000000,  28.700600000000,  0.000000000000,  !- X2, Y2, Z2
  49.911000000000,  33.273800000000,  0.000000000000,  !- X3, Y3, Z3
  49.911000000000,  33.273800000000,  2.743200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    46,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_bottom,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  28.700600000000,  2.743200000000,  !- X1, Y1, Z1
  4.573200000000,  28.700600000000,  0.000000000000,  !- X2, Y2, Z2
  45.337500000000,  28.700600000000,  0.000000000000,  !- X3, Y3, Z3
  45.337500000000,  28.700600000000,  2.743200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    47,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  33.273800000000,  2.743200000000,  !- X1, Y1, Z1
  0.000000000000,  33.273800000000,  0.000000000000,  !- X2, Y2, Z2
  4.573200000000,  28.700600000000,  0.000000000000,  !- X3, Y3, Z3
  4.573200000000,  28.700600000000,  2.743200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    48,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  33.273800000000,  2.743200000000,  !- X1, Y1, Z1
  49.911000000000,  33.273800000000,  0.000000000000,  !- X2, Y2, Z2
  0.000000000000,  33.273800000000,  0.000000000000,  !- X3, Y3, Z3
  0.000000000000,  33.273800000000,  2.743200000000;  !- X4, Y4, Z4

  FenestrationSurface:Detailed,
    139,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    48,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    49.860000000000,  !- Vertex 1 X-coordinate {m}
    33.273800000000,  !- Vertex 1 Y-coordinate {m}
    2.329300000000,  !- Vertex 1 Z-coordinate {m}
    49.860000000000,  !- Vertex 2 X-coordinate {m}
    33.273800000000,  !- Vertex 2 Y-coordinate {m}
    1.021300000000,  !- Vertex 2 Z-coordinate {m}
    0.050000000000,  !- Vertex 3 X-coordinate {m}
    33.273800000000,  !- Vertex 3 Y-coordinate {m}
    1.021300000000,  !- Vertex 3 Z-coordinate {m}
    0.050000000000,  !- Vertex 4 X-coordinate {m}
    33.273800000000,  !- Vertex 4 Y-coordinate {m}
    2.329300000000;  !- Vertex 4 Z-coordinate {m}


Zone,
  Perimeter_mid_ZN_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    49,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  MidFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.337500000000,  28.700600000000,  6.705600000000,  !- X1, Y1, Z1
  45.337500000000,  4.573200000000,  6.705600000000,  !- X2, Y2, Z2
  49.911000000000,  0.000000000000,  6.705600000000,  !- X3, Y3, Z3
  49.911000000000,  33.273800000000,  6.705600000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    50,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  FirstFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  33.273800000000,  3.962400000000,  !- X1, Y1, Z1
  49.911000000000,  0.000000000000,  3.962400000000,  !- X2, Y2, Z2
  45.337500000000,  4.573200000000,  3.962400000000,  !- X3, Y3, Z3
  45.337500000000,  28.700600000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    51,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  33.273800000000,  6.705600000000,  !- X1, Y1, Z1
  49.911000000000,  33.273800000000,  3.962400000000,  !- X2, Y2, Z2
  45.337500000000,  28.700600000000,  3.962400000000,  !- X3, Y3, Z3
  45.337500000000,  28.700600000000,  6.705600000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    52,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.337500000000,  4.573200000000,  6.705600000000,  !- X1, Y1, Z1
  45.337500000000,  4.573200000000,  3.962400000000,  !- X2, Y2, Z2
  49.911000000000,  0.000000000000,  3.962400000000,  !- X3, Y3, Z3
  49.911000000000,  0.000000000000,  6.705600000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    53,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_mid,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.337500000000,  28.700600000000,  6.705600000000,  !- X1, Y1, Z1
  45.337500000000,  28.700600000000,  3.962400000000,  !- X2, Y2, Z2
  45.337500000000,  4.573200000000,  3.962400000000,  !- X3, Y3, Z3
  45.337500000000,  4.573200000000,  6.705600000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    54,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  0.000000000000,  6.705600000000,  !- X1, Y1, Z1
  49.911000000000,  0.000000000000,  3.962400000000,  !- X2, Y2, Z2
  49.911000000000,  33.273800000000,  3.962400000000,  !- X3, Y3, Z3
  49.911000000000,  33.273800000000,  6.705600000000;  !- X4, Y4, Z4

  FenestrationSurface:Detailed,
    137,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    54,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    49.911000000000,  !- Vertex 1 X-coordinate {m}
    0.050000000000,  !- Vertex 1 Y-coordinate {m}
    6.291700000000,  !- Vertex 1 Z-coordinate {m}
    49.911000000000,  !- Vertex 2 X-coordinate {m}
    0.050000000000,  !- Vertex 2 Y-coordinate {m}
    4.983700000000,  !- Vertex 2 Z-coordinate {m}
    49.911000000000,  !- Vertex 3 X-coordinate {m}
    33.223800000000,  !- Vertex 3 Y-coordinate {m}
    4.983700000000,  !- Vertex 3 Z-coordinate {m}
    49.911000000000,  !- Vertex 4 X-coordinate {m}
    33.223800000000,  !- Vertex 4 Y-coordinate {m}
    6.291700000000;  !- Vertex 4 Z-coordinate {m}


Zone,
  Perimeter_bot_ZN_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    55,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  FirstFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.337500000000,  28.700600000000,  2.743200000000,  !- X1, Y1, Z1
  45.337500000000,  4.573200000000,  2.743200000000,  !- X2, Y2, Z2
  49.911000000000,  0.000000000000,  2.743200000000,  !- X3, Y3, Z3
  49.911000000000,  33.273800000000,  2.743200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    56,                  !- Name
  Floor,  !- Surface Type
  GROUND_FLOOR,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  33.273800000000,  0.000000000000,  !- X1, Y1, Z1
  49.911000000000,  0.000000000000,  0.000000000000,  !- X2, Y2, Z2
  45.337500000000,  4.573200000000,  0.000000000000,  !- X3, Y3, Z3
  45.337500000000,  28.700600000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    57,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  33.273800000000,  2.743200000000,  !- X1, Y1, Z1
  49.911000000000,  33.273800000000,  0.000000000000,  !- X2, Y2, Z2
  45.337500000000,  28.700600000000,  0.000000000000,  !- X3, Y3, Z3
  45.337500000000,  28.700600000000,  2.743200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    58,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.337500000000,  4.573200000000,  2.743200000000,  !- X1, Y1, Z1
  45.337500000000,  4.573200000000,  0.000000000000,  !- X2, Y2, Z2
  49.911000000000,  0.000000000000,  0.000000000000,  !- X3, Y3, Z3
  49.911000000000,  0.000000000000,  2.743200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    59,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_bottom,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.337500000000,  28.700600000000,  2.743200000000,  !- X1, Y1, Z1
  45.337500000000,  28.700600000000,  0.000000000000,  !- X2, Y2, Z2
  45.337500000000,  4.573200000000,  0.000000000000,  !- X3, Y3, Z3
  45.337500000000,  4.573200000000,  2.743200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    60,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  0.000000000000,  2.743200000000,  !- X1, Y1, Z1
  49.911000000000,  0.000000000000,  0.000000000000,  !- X2, Y2, Z2
  49.911000000000,  33.273800000000,  0.000000000000,  !- X3, Y3, Z3
  49.911000000000,  33.273800000000,  2.743200000000;  !- X4, Y4, Z4

  FenestrationSurface:Detailed,
    133,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    60,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    49.911000000000,  !- Vertex 1 X-coordinate {m}
    0.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.329300000000,  !- Vertex 1 Z-coordinate {m}
    49.911000000000,  !- Vertex 2 X-coordinate {m}
    0.050000000000,  !- Vertex 2 Y-coordinate {m}
    1.021300000000,  !- Vertex 2 Z-coordinate {m}
    49.911000000000,  !- Vertex 3 X-coordinate {m}
    33.223800000000,  !- Vertex 3 Y-coordinate {m}
    1.021300000000,  !- Vertex 3 Z-coordinate {m}
    49.911000000000,  !- Vertex 4 X-coordinate {m}
    33.223800000000,  !- Vertex 4 Y-coordinate {m}
    2.329300000000;  !- Vertex 4 Z-coordinate {m}


Zone,
  FirstFloor_Plenum,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    61,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  0.000000000000,  3.962400000000,  !- X1, Y1, Z1
  49.911000000000,  0.000000000000,  3.962400000000,  !- X2, Y2, Z2
  45.337500000000,  4.573200000000,  3.962400000000,  !- X3, Y3, Z3
  4.573200000000,  4.573200000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    62,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.337500000000,  28.700600000000,  3.962400000000,  !- X1, Y1, Z1
  45.337500000000,  4.573200000000,  3.962400000000,  !- X2, Y2, Z2
  49.911000000000,  0.000000000000,  3.962400000000,  !- X3, Y3, Z3
  49.911000000000,  33.273800000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    63,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  33.273800000000,  3.962400000000,  !- X1, Y1, Z1
  4.573200000000,  28.700600000000,  3.962400000000,  !- X2, Y2, Z2
  45.337500000000,  28.700600000000,  3.962400000000,  !- X3, Y3, Z3
  49.911000000000,  33.273800000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    64,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  33.273800000000,  3.962400000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  3.962400000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  3.962400000000,  !- X3, Y3, Z3
  4.573200000000,  28.700600000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    65,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_mid,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  28.700600000000,  3.962400000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  3.962400000000,  !- X2, Y2, Z2
  45.337500000000,  4.573200000000,  3.962400000000,  !- X3, Y3, Z3
  45.337500000000,  28.700600000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    66,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  0.000000000000,  2.743200000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  2.743200000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  2.743200000000,  !- X3, Y3, Z3
  45.337500000000,  4.573200000000,  2.743200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    67,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  33.273800000000,  2.743200000000,  !- X1, Y1, Z1
  49.911000000000,  0.000000000000,  2.743200000000,  !- X2, Y2, Z2
  45.337500000000,  4.573200000000,  2.743200000000,  !- X3, Y3, Z3
  45.337500000000,  28.700600000000,  2.743200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    68,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  33.273800000000,  2.743200000000,  !- X1, Y1, Z1
  45.337500000000,  28.700600000000,  2.743200000000,  !- X2, Y2, Z2
  4.573200000000,  28.700600000000,  2.743200000000,  !- X3, Y3, Z3
  0.000000000000,  33.273800000000,  2.743200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    69,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  28.700600000000,  2.743200000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  2.743200000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  2.743200000000,  !- X3, Y3, Z3
  0.000000000000,  33.273800000000,  2.743200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    70,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_bottom,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.337500000000,  28.700600000000,  2.743200000000,  !- X1, Y1, Z1
  45.337500000000,  4.573200000000,  2.743200000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  2.743200000000,  !- X3, Y3, Z3
  4.573200000000,  28.700600000000,  2.743200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    71,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  0.000000000000,  3.962400000000,  !- X1, Y1, Z1
  49.911000000000,  0.000000000000,  2.743200000000,  !- X2, Y2, Z2
  49.911000000000,  33.273800000000,  2.743200000000,  !- X3, Y3, Z3
  49.911000000000,  33.273800000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    72,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  33.273800000000,  3.962400000000,  !- X1, Y1, Z1
  49.911000000000,  33.273800000000,  2.743200000000,  !- X2, Y2, Z2
  0.000000000000,  33.273800000000,  2.743200000000,  !- X3, Y3, Z3
  0.000000000000,  33.273800000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    73,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  0.000000000000,  3.962400000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  2.743200000000,  !- X2, Y2, Z2
  49.911000000000,  0.000000000000,  2.743200000000,  !- X3, Y3, Z3
  49.911000000000,  0.000000000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    74,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  33.273800000000,  3.962400000000,  !- X1, Y1, Z1
  0.000000000000,  33.273800000000,  2.743200000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  2.743200000000,  !- X3, Y3, Z3
  0.000000000000,  0.000000000000,  3.962400000000;  !- X4, Y4, Z4

Zone,
  Core_top,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    75,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Core_top,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  TopFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  28.700600000000,  10.668000000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  10.668000000000,  !- X2, Y2, Z2
  45.337500000000,  4.573200000000,  10.668000000000,  !- X3, Y3, Z3
  45.337500000000,  28.700600000000,  10.668000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    76,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Core_top,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  MidFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.337500000000,  28.700600000000,  7.924800000000,  !- X1, Y1, Z1
  45.337500000000,  4.573200000000,  7.924800000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  7.924800000000,  !- X3, Y3, Z3
  4.573200000000,  28.700600000000,  7.924800000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    77,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Core_top,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.337500000000,  4.573200000000,  10.668000000000,  !- X1, Y1, Z1
  45.337500000000,  4.573200000000,  7.924800000000,  !- X2, Y2, Z2
  45.337500000000,  28.700600000000,  7.924800000000,  !- X3, Y3, Z3
  45.337500000000,  28.700600000000,  10.668000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    78,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Core_top,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.337500000000,  28.700600000000,  10.668000000000,  !- X1, Y1, Z1
  45.337500000000,  28.700600000000,  7.924800000000,  !- X2, Y2, Z2
  4.573200000000,  28.700600000000,  7.924800000000,  !- X3, Y3, Z3
  4.573200000000,  28.700600000000,  10.668000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    79,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Core_top,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  4.573200000000,  10.668000000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  7.924800000000,  !- X2, Y2, Z2
  45.337500000000,  4.573200000000,  7.924800000000,  !- X3, Y3, Z3
  45.337500000000,  4.573200000000,  10.668000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    80,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Core_top,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  28.700600000000,  10.668000000000,  !- X1, Y1, Z1
  4.573200000000,  28.700600000000,  7.924800000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  7.924800000000,  !- X3, Y3, Z3
  4.573200000000,  4.573200000000,  10.668000000000;  !- X4, Y4, Z4

Zone,
  Perimeter_top_ZN_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    81,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  TopFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  33.273800000000,  10.668000000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  10.668000000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  10.668000000000,  !- X3, Y3, Z3
  4.573200000000,  28.700600000000,  10.668000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    82,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  MidFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  28.700600000000,  7.924800000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  7.924800000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  7.924800000000,  !- X3, Y3, Z3
  0.000000000000,  33.273800000000,  7.924800000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    83,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_top,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  4.573200000000,  10.668000000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  7.924800000000,  !- X2, Y2, Z2
  4.573200000000,  28.700600000000,  7.924800000000,  !- X3, Y3, Z3
  4.573200000000,  28.700600000000,  10.668000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    84,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  28.700600000000,  10.668000000000,  !- X1, Y1, Z1
  4.573200000000,  28.700600000000,  7.924800000000,  !- X2, Y2, Z2
  0.000000000000,  33.273800000000,  7.924800000000,  !- X3, Y3, Z3
  0.000000000000,  33.273800000000,  10.668000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    85,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  0.000000000000,  10.668000000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  7.924800000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  7.924800000000,  !- X3, Y3, Z3
  4.573200000000,  4.573200000000,  10.668000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    86,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  33.273800000000,  10.668000000000,  !- X1, Y1, Z1
  0.000000000000,  33.273800000000,  7.924800000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  7.924800000000,  !- X3, Y3, Z3
  0.000000000000,  0.000000000000,  10.668000000000;  !- X4, Y4, Z4

  FenestrationSurface:Detailed,
    136,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    86,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    33.223700000000,  !- Vertex 1 Y-coordinate {m}
    10.254100000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    33.223700000000,  !- Vertex 2 Y-coordinate {m}
    8.946100000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.049900000000,  !- Vertex 3 Y-coordinate {m}
    8.946100000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.049900000000,  !- Vertex 4 Y-coordinate {m}
    10.254100000000;  !- Vertex 4 Z-coordinate {m}


Zone,
  Perimeter_top_ZN_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    87,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  TopFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  33.273800000000,  10.668000000000,  !- X1, Y1, Z1
  4.573200000000,  28.700600000000,  10.668000000000,  !- X2, Y2, Z2
  45.337500000000,  28.700600000000,  10.668000000000,  !- X3, Y3, Z3
  49.911000000000,  33.273800000000,  10.668000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    88,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  MidFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  33.273800000000,  7.924800000000,  !- X1, Y1, Z1
  45.337500000000,  28.700600000000,  7.924800000000,  !- X2, Y2, Z2
  4.573200000000,  28.700600000000,  7.924800000000,  !- X3, Y3, Z3
  0.000000000000,  33.273800000000,  7.924800000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    89,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.337500000000,  28.700600000000,  10.668000000000,  !- X1, Y1, Z1
  45.337500000000,  28.700600000000,  7.924800000000,  !- X2, Y2, Z2
  49.911000000000,  33.273800000000,  7.924800000000,  !- X3, Y3, Z3
  49.911000000000,  33.273800000000,  10.668000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    90,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_top,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  28.700600000000,  10.668000000000,  !- X1, Y1, Z1
  4.573200000000,  28.700600000000,  7.924800000000,  !- X2, Y2, Z2
  45.337500000000,  28.700600000000,  7.924800000000,  !- X3, Y3, Z3
  45.337500000000,  28.700600000000,  10.668000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    91,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  33.273800000000,  10.668000000000,  !- X1, Y1, Z1
  0.000000000000,  33.273800000000,  7.924800000000,  !- X2, Y2, Z2
  4.573200000000,  28.700600000000,  7.924800000000,  !- X3, Y3, Z3
  4.573200000000,  28.700600000000,  10.668000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    92,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  33.273800000000,  10.668000000000,  !- X1, Y1, Z1
  49.911000000000,  33.273800000000,  7.924800000000,  !- X2, Y2, Z2
  0.000000000000,  33.273800000000,  7.924800000000,  !- X3, Y3, Z3
  0.000000000000,  33.273800000000,  10.668000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
    131,                  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
    92,                  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  49.860000000000,  33.273800000000,  10.254100000000,  !- X1, Y1, Z1
  49.860000000000,  33.273800000000,  8.946100000000,  !- X2, Y2, Z2
  0.050000000000,  33.273800000000,  8.946100000000,  !- X3, Y3, Z3
  0.050000000000,  33.273800000000,  10.254100000000;  !- X4, Y4, Z4


Zone,
  TopFloor_Plenum,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    93,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  0.000000000000,  11.887200000000,  !- X1, Y1, Z1
  49.911000000000,  0.000000000000,  10.668000000000,  !- X2, Y2, Z2
  49.911000000000,  33.273800000000,  10.668000000000,  !- X3, Y3, Z3
  49.911000000000,  33.273800000000,  11.887200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    94,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  33.273800000000,  11.887200000000,  !- X1, Y1, Z1
  49.911000000000,  33.273800000000,  10.668000000000,  !- X2, Y2, Z2
  0.000000000000,  33.273800000000,  10.668000000000,  !- X3, Y3, Z3
  0.000000000000,  33.273800000000,  11.887200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    95,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  0.000000000000,  11.887200000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  10.668000000000,  !- X2, Y2, Z2
  49.911000000000,  0.000000000000,  10.668000000000,  !- X3, Y3, Z3
  49.911000000000,  0.000000000000,  11.887200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    96,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  33.273800000000,  11.887200000000,  !- X1, Y1, Z1
  0.000000000000,  33.273800000000,  10.668000000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  10.668000000000,  !- X3, Y3, Z3
  0.000000000000,  0.000000000000,  11.887200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    97,                  !- Name
  Roof,  !- Surface Type
  EXT_ROOF,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  33.273800000000,  11.887200000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  11.887200000000,  !- X2, Y2, Z2
  49.911000000000,  0.000000000000,  11.887200000000,  !- X3, Y3, Z3
  49.911000000000,  33.273800000000,  11.887200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    98,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  0.000000000000,  10.668000000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  10.668000000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  10.668000000000,  !- X3, Y3, Z3
  45.337500000000,  4.573200000000,  10.668000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    99,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  33.273800000000,  10.668000000000,  !- X1, Y1, Z1
  49.911000000000,  0.000000000000,  10.668000000000,  !- X2, Y2, Z2
  45.337500000000,  4.573200000000,  10.668000000000,  !- X3, Y3, Z3
  45.337500000000,  28.700600000000,  10.668000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    100,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  33.273800000000,  10.668000000000,  !- X1, Y1, Z1
  45.337500000000,  28.700600000000,  10.668000000000,  !- X2, Y2, Z2
  4.573200000000,  28.700600000000,  10.668000000000,  !- X3, Y3, Z3
  0.000000000000,  33.273800000000,  10.668000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    101,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  28.700600000000,  10.668000000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  10.668000000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  10.668000000000,  !- X3, Y3, Z3
  0.000000000000,  33.273800000000,  10.668000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    102,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_top,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.337500000000,  28.700600000000,  10.668000000000,  !- X1, Y1, Z1
  45.337500000000,  4.573200000000,  10.668000000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  10.668000000000,  !- X3, Y3, Z3
  4.573200000000,  28.700600000000,  10.668000000000;  !- X4, Y4, Z4

Zone,
  Perimeter_mid_ZN_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    103,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  MidFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  4.573200000000,  6.705600000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  6.705600000000,  !- X2, Y2, Z2
  49.911000000000,  0.000000000000,  6.705600000000,  !- X3, Y3, Z3
  45.337500000000,  4.573200000000,  6.705600000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    104,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  FirstFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  0.000000000000,  3.962400000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  3.962400000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  3.962400000000,  !- X3, Y3, Z3
  45.337500000000,  4.573200000000,  3.962400000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    105,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  0.000000000000,  6.705600000000,  !- X1, Y1, Z1
  49.911000000000,  0.000000000000,  3.962400000000,  !- X2, Y2, Z2
  45.337500000000,  4.573200000000,  3.962400000000,  !- X3, Y3, Z3
  45.337500000000,  4.573200000000,  6.705600000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    106,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_mid,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.337500000000,  4.573200000000,  6.705600000000,  !- X1, Y1, Z1
  45.337500000000,  4.573200000000,  3.962400000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  3.962400000000,  !- X3, Y3, Z3
  4.573200000000,  4.573200000000,  6.705600000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    107,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  4.573200000000,  6.705600000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  3.962400000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  3.962400000000,  !- X3, Y3, Z3
  0.000000000000,  0.000000000000,  6.705600000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    108,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  0.000000000000,  6.705600000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  3.962400000000,  !- X2, Y2, Z2
  49.911000000000,  0.000000000000,  3.962400000000,  !- X3, Y3, Z3
  49.911000000000,  0.000000000000,  6.705600000000;  !- X4, Y4, Z4

  FenestrationSurface:Detailed,
    132,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    108,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.050000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    6.291700000000,  !- Vertex 1 Z-coordinate {m}
    0.050000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.983700000000,  !- Vertex 2 Z-coordinate {m}
    49.861000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.983700000000,  !- Vertex 3 Z-coordinate {m}
    49.861000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    6.291700000000;  !- Vertex 4 Z-coordinate {m}


Zone,
  Perimeter_bot_ZN_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    109,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  FirstFloor_Plenum,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  0.000000000000,  2.743200000000,  !- X1, Y1, Z1
  49.911000000000,  0.000000000000,  2.743200000000,  !- X2, Y2, Z2
  45.337500000000,  4.573200000000,  2.743200000000,  !- X3, Y3, Z3
  4.573200000000,  4.573200000000,  2.743200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    110,                  !- Name
  Floor,  !- Surface Type
  GROUND_FLOOR,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  0.000000000000,  0.000000000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  0.000000000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  0.000000000000,  !- X3, Y3, Z3
  45.337500000000,  4.573200000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    111,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  0.000000000000,  2.743200000000,  !- X1, Y1, Z1
  49.911000000000,  0.000000000000,  0.000000000000,  !- X2, Y2, Z2
  45.337500000000,  4.573200000000,  0.000000000000,  !- X3, Y3, Z3
  45.337500000000,  4.573200000000,  2.743200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    112,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_bottom,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.337500000000,  4.573200000000,  2.743200000000,  !- X1, Y1, Z1
  45.337500000000,  4.573200000000,  0.000000000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  0.000000000000,  !- X3, Y3, Z3
  4.573200000000,  4.573200000000,  2.743200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    113,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_bot_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  4.573200000000,  2.743200000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  0.000000000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  0.000000000000,  !- X3, Y3, Z3
  0.000000000000,  0.000000000000,  2.743200000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    114,                  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  0.000000000000,  2.743200000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  0.000000000000,  !- X2, Y2, Z2
  49.911000000000,  0.000000000000,  0.000000000000,  !- X3, Y3, Z3
  49.911000000000,  0.000000000000,  2.743200000000;  !- X4, Y4, Z4

  FenestrationSurface:Detailed,
    134,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    114,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.050000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.329300000000,  !- Vertex 1 Z-coordinate {m}
    0.050000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    1.021300000000,  !- Vertex 2 Z-coordinate {m}
    49.861000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    1.021300000000,  !- Vertex 3 Z-coordinate {m}
    49.861000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.329300000000;  !- Vertex 4 Z-coordinate {m}


Zone,
  MidFloor_Plenum,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier

BuildingSurface:Detailed,
    115,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  4.573200000000,  7.924800000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  7.924800000000,  !- X2, Y2, Z2
  49.911000000000,  0.000000000000,  7.924800000000,  !- X3, Y3, Z3
  45.337500000000,  4.573200000000,  7.924800000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    116,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.337500000000,  28.700600000000,  7.924800000000,  !- X1, Y1, Z1
  45.337500000000,  4.573200000000,  7.924800000000,  !- X2, Y2, Z2
  49.911000000000,  0.000000000000,  7.924800000000,  !- X3, Y3, Z3
  49.911000000000,  33.273800000000,  7.924800000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    117,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  33.273800000000,  7.924800000000,  !- X1, Y1, Z1
  4.573200000000,  28.700600000000,  7.924800000000,  !- X2, Y2, Z2
  45.337500000000,  28.700600000000,  7.924800000000,  !- X3, Y3, Z3
  49.911000000000,  33.273800000000,  7.924800000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    118,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_top_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  33.273800000000,  7.924800000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  7.924800000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  7.924800000000,  !- X3, Y3, Z3
  4.573200000000,  28.700600000000,  7.924800000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    119,                  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_top,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  28.700600000000,  7.924800000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  7.924800000000,  !- X2, Y2, Z2
  45.337500000000,  4.573200000000,  7.924800000000,  !- X3, Y3, Z3
  45.337500000000,  28.700600000000,  7.924800000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    120,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  0.000000000000,  6.705600000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  6.705600000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  6.705600000000,  !- X3, Y3, Z3
  45.337500000000,  4.573200000000,  6.705600000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    121,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  33.273800000000,  6.705600000000,  !- X1, Y1, Z1
  49.911000000000,  0.000000000000,  6.705600000000,  !- X2, Y2, Z2
  45.337500000000,  4.573200000000,  6.705600000000,  !- X3, Y3, Z3
  45.337500000000,  28.700600000000,  6.705600000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    122,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  33.273800000000,  6.705600000000,  !- X1, Y1, Z1
  45.337500000000,  28.700600000000,  6.705600000000,  !- X2, Y2, Z2
  4.573200000000,  28.700600000000,  6.705600000000,  !- X3, Y3, Z3
  0.000000000000,  33.273800000000,  6.705600000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    123,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_mid_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.573200000000,  28.700600000000,  6.705600000000,  !- X1, Y1, Z1
  4.573200000000,  4.573200000000,  6.705600000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  6.705600000000,  !- X3, Y3, Z3
  0.000000000000,  33.273800000000,  6.705600000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    124,                  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_mid,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.337500000000,  28.700600000000,  6.705600000000,  !- X1, Y1, Z1
  45.337500000000,  4.573200000000,  6.705600000000,  !- X2, Y2, Z2
  4.573200000000,  4.573200000000,  6.705600000000,  !- X3, Y3, Z3
  4.573200000000,  28.700600000000,  6.705600000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    125,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  0.000000000000,  7.924800000000,  !- X1, Y1, Z1
  49.911000000000,  0.000000000000,  6.705600000000,  !- X2, Y2, Z2
  49.911000000000,  33.273800000000,  6.705600000000,  !- X3, Y3, Z3
  49.911000000000,  33.273800000000,  7.924800000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    126,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.911000000000,  33.273800000000,  7.924800000000,  !- X1, Y1, Z1
  49.911000000000,  33.273800000000,  6.705600000000,  !- X2, Y2, Z2
  0.000000000000,  33.273800000000,  6.705600000000,  !- X3, Y3, Z3
  0.000000000000,  33.273800000000,  7.924800000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    127,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  0.000000000000,  7.924800000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  6.705600000000,  !- X2, Y2, Z2
  49.911000000000,  0.000000000000,  6.705600000000,  !- X3, Y3, Z3
  49.911000000000,  0.000000000000,  7.924800000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
    128,                  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000000000,  33.273800000000,  7.924800000000,  !- X1, Y1, Z1
  0.000000000000,  33.273800000000,  6.705600000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  6.705600000000,  !- X3, Y3, Z3
  0.000000000000,  0.000000000000,  7.924800000000;  !- X4, Y4, Z4

