*********************************************************************************************************************************************************************************************************
*  TRNBuild   2.0.167
*********************************************************************************************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING:   C:\TESS Libs  17 Installs\08 - LS\Tess Models\Examples\Loads and Structures Library\Building\Small Office Building\Small Office Building.b17
*   GET BY WORKING WITH TRNBuild 1.0 for Windows
*********************************************************************************************************************************************************************************************************
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=SMALL OFFICE BUILDING
*+++ DESCRIPTION=SMALL OFFICE REFERENCE BLDG NEW CONSTR. 90.1-2004 V1.3_5.0
*+++ CREATED=NICK LAHAM
*+++ ADDRESS=
*+++ CITY=
*+++ SWITCH=UNDEFINED
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- alpha calculation -------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
LAYER PLASTERBOA
 CONDUCTIVITY=  0.576 : CAPACITY=   0.84 : DENSITY=    950
LAYER FBRGLS_ASHRAE
 CONDUCTIVITY=  0.144 : CAPACITY=   0.84 : DENSITY=     12
LAYER WD_SIDN_ASHRA
 CONDUCTIVITY=  0.504 : CAPACITY=    0.9 : DENSITY=    530
LAYER TMBR_FLR_ASHR
 CONDUCTIVITY=  0.504 : CAPACITY=    1.2 : DENSITY=    650
LAYER INS_FLR_ASH
 RESISTANCE=    6.965
LAYER RFDCK_ASHRAE
 CONDUCTIVITY=  0.504 : CAPACITY=    0.9 : DENSITY=    530
LAYER CONC_SLAB
 CONDUCTIVITY=  4.068 : CAPACITY=      1 : DENSITY=   1400
LAYER INS_FLR_ASH_900
 RESISTANCE=    6.993
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY BRIGHT
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
SCHEDULE WORKDAY
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE WEEKEND
 HOURS =0.000 1.000 24.0
 VALUES=0 0 0 
SCHEDULE WORKLIGHT
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE DAYNIGHT
 HOURS =0.000 6.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE USE
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKDAY WORKDAY WORKDAY WORKDAY WORKDAY WEEKEND WEEKEND
SCHEDULE LIGHT
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WEEKEND WEEKEND
SCHEDULE SETOFF
 DAYS=1 2 3 4 5 6 7
 HOURLY=DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT WEEKEND WEEKEND
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W a l l s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WALL BND_WALL
 LAYERS   = PLASTERBOA FBRGLS_ASHRAE PLASTERBOA 
 THICKNESS= 0.012      0.066         0.012      
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL EXT_WALL
 LAYERS   = PLASTERBOA FBRGLS_ASHRAE WD_SIDN_ASHRA 
 THICKNESS= 0.012      0.066         0.009         
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL EXT_ROOF
 LAYERS   = PLASTERBOA FBRGLS_ASHRAE RFDCK_ASHRAE 
 THICKNESS= 0.01       0.112         0.019        
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL EXT_FLOOR
 LAYERS   = TMBR_FLR_ASHR INS_FLR_ASH 
 THICKNESS= 0.03          0           
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL BND_CEILING
 LAYERS   = CONC_SLAB 
 THICKNESS= 0.08      
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL BND_FLOOR
 LAYERS   = TMBR_FLR_ASHR INS_FLR_ASH 
 THICKNESS= 0.03          0           
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL GROUND_FLOOR
 LAYERS   = CONC_SLAB INS_FLR_ASH_900 
 THICKNESS= 0.08      0               
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
WALL ADJ_WALL
 LAYERS   = PLASTERBOA FBRGLS_ASHRAE PLASTERBOA 
 THICKNESS= 0.012      0.066         0.012      
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL ADJ_CEILING
 LAYERS   = CONC_SLAB 
 THICKNESS= 0.08      
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WINDOW EXT_WINDOW1
 WINID=6001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9
WINDOW EXT_WINDOW2
 WINID=6001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9
WINDOW ADJ_WINDOW
 WINID=6001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  D e f a u l t  G a i n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O t h e r  G a i n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
COOLING COOL001
 ON=26
 POWER=999999999
 HUMIDITY=100
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
HEATING HEAT001
 ON=20
 POWER=999999999
 HUMIDITY=0
 RRAD=0
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONES ATTIC CORE_ZN PERIMETER_ZN_2 PERIMETER_ZN_1 PERIMETER_ZN_3 PERIMETER_ZN_4
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ORIENTATIONS S_0_20 S_0_90 W_90_20 W_90_90 N_180_20 N_180_90 E_270_20 E_270_90 H_0_180
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  ATTIC  /  A i r n o d e  ATTIC
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE ATTIC
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE ATTIC
WALL  =EXT_FLOOR  : SURF=  1 : AREA=    16.974 : EXTERNAL : ORI=H_0_180 : FSKY=0
WALL  =ADJ_CEILING : SURF=  2 : AREA=    113.45 : ADJACENT=PERIMETER_ZN_3 : ADJ_SURF=32 : BACK
WALL  =ADJ_CEILING : SURF=  3 : AREA=    113.45 : ADJACENT=PERIMETER_ZN_1 : ADJ_SURF=26 : BACK
WALL  =ADJ_CEILING : SURF=  4 : AREA=      67.3 : ADJACENT=PERIMETER_ZN_4 : ADJ_SURF=38 : BACK
WALL  =EXT_ROOF   : SURF=  5 : AREA=   101.866 : EXTERNAL : ORI=E_270_20 : FSKY=0.97
WALL  =EXT_ROOF   : SURF=  6 : AREA=   197.515 : EXTERNAL : ORI=N_180_20 : FSKY=0.97
WALL  =EXT_ROOF   : SURF=  7 : AREA=   197.515 : EXTERNAL : ORI=S_0_20 : FSKY=0.97
WALL  =EXT_ROOF   : SURF=  8 : AREA=   101.866 : EXTERNAL : ORI=W_90_20 : FSKY=0.97
WALL  =EXT_FLOOR  : SURF=  9 : AREA=    11.436 : EXTERNAL : ORI=H_0_180 : FSKY=0
WALL  =ADJ_CEILING : SURF= 10 : AREA=   149.657 : ADJACENT=CORE_ZN : ADJ_SURF=14 : BACK
WALL  =ADJ_CEILING : SURF= 11 : AREA=      67.3 : ADJACENT=PERIMETER_ZN_2 : ADJ_SURF=20 : BACK
WALL  =EXT_FLOOR  : SURF= 12 : AREA=    11.436 : EXTERNAL : ORI=H_0_180 : FSKY=0
WALL  =EXT_FLOOR  : SURF= 13 : AREA=    16.974 : EXTERNAL : ORI=H_0_180 : FSKY=0
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 864.225 : VOLUME= 720.188 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  CORE_ZN  /  A i r n o d e  CORE_ZN
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE CORE_ZN
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE CORE_ZN
WALL  =ADJ_CEILING : SURF= 14 : AREA=   149.657 : ADJACENT=ATTIC : ADJ_SURF=10 : FRONT
WALL  =GROUND_FLOOR : SURF= 15 : AREA=   149.657 : BOUNDARY=INPUT 1*TGROUND
WALL  =ADJ_WALL   : SURF= 16 : AREA=    25.803 : ADJACENT=PERIMETER_ZN_2 : ADJ_SURF=25 : FRONT
WALL  =ADJ_WALL   : SURF= 17 : AREA=    53.954 : ADJACENT=PERIMETER_ZN_3 : ADJ_SURF=36 : FRONT
WALL  =ADJ_WALL   : SURF= 18 : AREA=    25.803 : ADJACENT=PERIMETER_ZN_4 : ADJ_SURF=40 : FRONT
WALL  =ADJ_WALL   : SURF= 19 : AREA=    53.954 : ADJACENT=PERIMETER_ZN_1 : ADJ_SURF=29 : FRONT
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 547.746 : VOLUME= 456.455 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  PERIMETER_ZN_2  /  A i r n o d e  PERIMETER_ZN_2
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE PERIMETER_ZN_2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE PERIMETER_ZN_2
WALL  =ADJ_CEILING : SURF= 20 : AREA=      67.3 : ADJACENT=ATTIC : ADJ_SURF=11 : FRONT
WALL  =GROUND_FLOOR : SURF= 21 : AREA=      67.3 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_WALL   : SURF= 22 : AREA=    45.147 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF= 46 : AREA=     2.789 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF= 47 : AREA=     2.789 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF= 48 : AREA=     2.789 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF= 49 : AREA=     2.789 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WALL  =ADJ_WALL   : SURF= 23 : AREA=    21.567 : ADJACENT=PERIMETER_ZN_3 : ADJ_SURF=34 : FRONT
WALL  =ADJ_WALL   : SURF= 24 : AREA=    21.567 : ADJACENT=PERIMETER_ZN_1 : ADJ_SURF=28 : FRONT
WALL  =ADJ_WALL   : SURF= 25 : AREA=    25.803 : ADJACENT=CORE_ZN : ADJ_SURF=16 : BACK
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 246.318 : VOLUME= 205.265 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  PERIMETER_ZN_1  /  A i r n o d e  PERIMETER_ZN_1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE PERIMETER_ZN_1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE PERIMETER_ZN_1
WALL  =ADJ_CEILING : SURF= 26 : AREA=    113.45 : ADJACENT=ATTIC : ADJ_SURF=3 : FRONT
WALL  =GROUND_FLOOR : SURF= 27 : AREA=    113.45 : BOUNDARY=INPUT 1*TGROUND
WALL  =ADJ_WALL   : SURF= 28 : AREA=    21.567 : ADJACENT=PERIMETER_ZN_2 : ADJ_SURF=24 : BACK
WALL  =ADJ_WALL   : SURF= 29 : AREA=    53.954 : ADJACENT=CORE_ZN : ADJ_SURF=19 : BACK
WALL  =ADJ_WALL   : SURF= 30 : AREA=    21.567 : ADJACENT=PERIMETER_ZN_4 : ADJ_SURF=42 : FRONT
WALL  =EXT_WALL   : SURF= 31 : AREA=    31.908 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF= 52 : AREA=     2.789 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF= 53 : AREA=     2.789 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF= 54 : AREA=     2.789 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WALL  =EXT_WALL   : SURF= 44 : AREA=    31.908 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF= 50 : AREA=     2.789 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF= 51 : AREA=     2.789 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF= 55 : AREA=     2.789 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WALL  =EXT_ROOF   : SURF= 45 : AREA=     3.904 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 415.227 : VOLUME= 346.022 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  PERIMETER_ZN_3  /  A i r n o d e  PERIMETER_ZN_3
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE PERIMETER_ZN_3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE PERIMETER_ZN_3
WALL  =ADJ_CEILING : SURF= 32 : AREA=    113.45 : ADJACENT=ATTIC : ADJ_SURF=2 : FRONT
WALL  =GROUND_FLOOR : SURF= 33 : AREA=    113.45 : BOUNDARY=INPUT 1*TGROUND
WALL  =ADJ_WALL   : SURF= 34 : AREA=    21.567 : ADJACENT=PERIMETER_ZN_2 : ADJ_SURF=23 : BACK
WALL  =EXT_WALL   : SURF= 35 : AREA=    67.721 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF= 56 : AREA=     2.789 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF= 57 : AREA=     2.789 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF= 58 : AREA=     2.789 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF= 59 : AREA=     2.789 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF= 60 : AREA=     2.789 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF= 61 : AREA=     2.789 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WALL  =ADJ_WALL   : SURF= 36 : AREA=    53.954 : ADJACENT=CORE_ZN : ADJ_SURF=17 : BACK
WALL  =ADJ_WALL   : SURF= 37 : AREA=    21.567 : ADJACENT=PERIMETER_ZN_4 : ADJ_SURF=41 : FRONT
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 415.227 : VOLUME= 346.022 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  PERIMETER_ZN_4  /  A i r n o d e  PERIMETER_ZN_4
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE PERIMETER_ZN_4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE PERIMETER_ZN_4
WALL  =ADJ_CEILING : SURF= 38 : AREA=      67.3 : ADJACENT=ATTIC : ADJ_SURF=4 : FRONT
WALL  =GROUND_FLOOR : SURF= 39 : AREA=      67.3 : BOUNDARY=INPUT 1*TGROUND
WALL  =ADJ_WALL   : SURF= 40 : AREA=    25.803 : ADJACENT=CORE_ZN : ADJ_SURF=18 : BACK
WALL  =ADJ_WALL   : SURF= 41 : AREA=    21.567 : ADJACENT=PERIMETER_ZN_3 : ADJ_SURF=37 : BACK
WALL  =ADJ_WALL   : SURF= 42 : AREA=    21.567 : ADJACENT=PERIMETER_ZN_1 : ADJ_SURF=30 : BACK
WALL  =EXT_WALL   : SURF= 43 : AREA=    45.147 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF= 62 : AREA=     2.789 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF= 63 : AREA=     2.789 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF= 64 : AREA=     2.789 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF= 65 : AREA=     2.789 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 246.318 : VOLUME= 205.265 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
OUTPUTS
 TRANSFER : TIMEBASE=1.000
 DEFAULT
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  E n d
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
Window 5.2  v5.2.17  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : DOE-2 WINDOW LIB
Desc        : ASH140 DBLE - MOD
Window ID   : 6001
Tilt        : 90.0
Glazings    : 2
Frame       :  2 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       13.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.747 0.747 0.745 0.740 0.730 0.707 0.652 0.517 0.263 0.000 0.652
Abs1  0.064 0.065 0.066 0.068 0.071 0.075 0.080 0.086 0.094 0.000 0.080
Abs2  0.052 0.053 0.053 0.055 0.057 0.058 0.059 0.054 0.041 0.000 0.059
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
Rbsol 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
Tvis  0.747 0.747 0.745 0.740 0.730 0.707 0.652 0.517 0.263 0.000 0.652
Rfvis 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
Rbvis 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
SHGC  0.789 0.789 0.787 0.782 0.769 0.739 0.668 0.519 0.267 0.000 0.688
SC: 0.81
Layer ID#         9991     9991        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      3.2      3.2        0        0        0        0
Cond(W/m2-K     ) 333.9    333.9        0        0        0        0
Spectral File         None         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.39  2.43  2.12 2.12  2.24 2.24  2.32 2.32  2.49 2.49
0        6.71  30.84  3.23  2.58  2.72 2.72  2.80 2.80  2.89 2.89  3.13 3.13
783        0.00   4.00  3.52  2.03  2.12 2.12  2.24 2.24  2.32 2.32  2.49 2.49
783        6.71  30.84  3.27  2.39  2.72 2.72  2.80 2.80  2.89 2.89  3.13 3.13
*** END OF LIBRARY ***
***************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis
***************************************************************************************************
  6001   ASH140 DBLE - MOD                        3.2/13/3.2       2.89  0.789  0.747  0.136  0.747
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 28.890000 0.000000 3.050000
vertex 2 0.000000 0.000000 3.050000
vertex 3 0.600000 0.600000 3.050000
vertex 4 28.290000 0.600000 3.050000
vertex 5 28.290000 19.060000 3.050000
vertex 6 23.290000 14.060000 3.050000
vertex 7 5.600000 14.060000 3.050000
vertex 8 0.600000 19.060000 3.050000
vertex 9 28.290000 0.600000 3.050000
vertex 10 0.600000 0.600000 3.050000
vertex 11 5.600000 5.600000 3.050000
vertex 12 23.290000 5.600000 3.050000
vertex 13 0.600000 19.060000 3.050000
vertex 14 5.600000 14.060000 3.050000
vertex 15 5.600000 5.600000 3.050000
vertex 16 0.600000 0.600000 3.050000
vertex 17 19.060000 9.830000 6.330000
vertex 18 28.890000 0.000000 3.050000
vertex 19 28.890000 19.660000 3.050000
vertex 20 19.060000 9.830000 6.330000
vertex 21 28.890000 19.660000 3.050000
vertex 22 0.000000 19.660000 3.050000
vertex 23 9.830000 9.830000 6.330000
vertex 24 9.830000 9.830000 6.330000
vertex 25 0.000000 0.000000 3.050000
vertex 26 28.890000 0.000000 3.050000
vertex 27 19.060000 9.830000 6.330000
vertex 28 9.830000 9.830000 6.330000
vertex 29 0.000000 19.660000 3.050000
vertex 30 0.000000 0.000000 3.050000
vertex 31 28.890000 19.660000 3.050000
vertex 32 28.890000 0.000000 3.050000
vertex 33 28.290000 0.600000 3.050000
vertex 34 28.290000 19.060000 3.050000
vertex 35 23.290000 14.060000 3.050000
vertex 36 23.290000 5.600000 3.050000
vertex 37 5.600000 5.600000 3.050000
vertex 38 5.600000 14.060000 3.050000
vertex 39 28.290000 19.060000 3.050000
vertex 40 28.290000 0.600000 3.050000
vertex 41 23.290000 5.600000 3.050000
vertex 42 23.290000 14.060000 3.050000
vertex 43 0.600000 19.060000 3.050000
vertex 44 0.600000 0.600000 3.050000
vertex 45 0.000000 0.000000 3.050000
vertex 46 0.000000 19.660000 3.050000
vertex 47 28.890000 19.660000 3.050000
vertex 48 28.290000 19.060000 3.050000
vertex 49 0.600000 19.060000 3.050000
vertex 50 0.000000 19.660000 3.050000
vertex 51 5.600000 14.060000 3.050000
vertex 52 5.600000 5.600000 3.050000
vertex 53 23.290000 5.600000 3.050000
vertex 54 23.290000 14.060000 3.050000
vertex 55 23.290000 14.060000 0.000000
vertex 56 23.290000 5.600000 0.000000
vertex 57 5.600000 5.600000 0.000000
vertex 58 5.600000 14.060000 0.000000
vertex 59 23.290000 5.600000 3.050000
vertex 60 23.290000 5.600000 0.000000
vertex 61 23.290000 14.060000 0.000000
vertex 62 23.290000 14.060000 3.050000
vertex 63 23.290000 14.060000 3.050000
vertex 64 23.290000 14.060000 0.000000
vertex 65 5.600000 14.060000 0.000000
vertex 66 5.600000 14.060000 3.050000
vertex 67 5.600000 14.060000 3.050000
vertex 68 5.600000 14.060000 0.000000
vertex 69 5.600000 5.600000 0.000000
vertex 70 5.600000 5.600000 3.050000
vertex 71 5.600000 5.600000 3.050000
vertex 72 5.600000 5.600000 0.000000
vertex 73 23.290000 5.600000 0.000000
vertex 74 23.290000 5.600000 3.050000
vertex 75 23.290000 14.060000 3.050000
vertex 76 23.290000 5.600000 3.050000
vertex 77 28.290000 0.600000 3.050000
vertex 78 28.290000 19.060000 3.050000
vertex 79 28.290000 19.060000 0.000000
vertex 80 28.290000 0.600000 0.000000
vertex 81 23.290000 5.600000 0.000000
vertex 82 23.290000 14.060000 0.000000
vertex 83 28.290000 0.600000 3.050000
vertex 84 28.290000 0.600000 0.000000
vertex 85 28.290000 19.060000 0.000000
vertex 86 28.290000 19.060000 3.050000
vertex 87 28.290000 1.990000 2.424000
vertex 88 28.290000 1.990000 0.900000
vertex 89 28.290000 3.820000 0.900000
vertex 90 28.290000 3.820000 2.424000
vertex 91 28.290000 6.610000 2.424000
vertex 92 28.290000 6.610000 0.900000
vertex 93 28.290000 8.440000 0.900000
vertex 94 28.290000 8.440000 2.424000
vertex 95 28.290000 11.220000 2.424000
vertex 96 28.290000 11.220000 0.900000
vertex 97 28.290000 13.050000 0.900000
vertex 98 28.290000 13.050000 2.424000
vertex 99 28.290000 15.840000 2.424000
vertex 100 28.290000 15.840000 0.900000
vertex 101 28.290000 17.670000 0.900000
vertex 102 28.290000 17.670000 2.424000
vertex 103 28.290000 19.060000 3.050000
vertex 104 28.290000 19.060000 0.000000
vertex 105 23.290000 14.060000 0.000000
vertex 106 23.290000 14.060000 3.050000
vertex 107 23.290000 5.600000 3.050000
vertex 108 23.290000 5.600000 0.000000
vertex 109 28.290000 0.600000 0.000000
vertex 110 28.290000 0.600000 3.050000
vertex 111 23.290000 14.060000 3.050000
vertex 112 23.290000 14.060000 0.000000
vertex 113 23.290000 5.600000 0.000000
vertex 114 23.290000 5.600000 3.050000
vertex 115 0.600000 0.600000 3.050000
vertex 116 28.290000 0.600000 3.050000
vertex 117 23.290000 5.600000 3.050000
vertex 118 5.600000 5.600000 3.050000
vertex 119 28.290000 0.600000 0.000000
vertex 120 0.600000 0.600000 0.000000
vertex 121 5.600000 5.600000 0.000000
vertex 122 23.290000 5.600000 0.000000
vertex 123 28.290000 0.600000 3.050000
vertex 124 28.290000 0.600000 0.000000
vertex 125 23.290000 5.600000 0.000000
vertex 126 23.290000 5.600000 3.050000
vertex 127 23.290000 5.600000 3.050000
vertex 128 23.290000 5.600000 0.000000
vertex 129 5.600000 5.600000 0.000000
vertex 130 5.600000 5.600000 3.050000
vertex 131 5.600000 5.600000 3.050000
vertex 132 5.600000 5.600000 0.000000
vertex 133 0.600000 0.600000 0.000000
vertex 134 0.600000 0.600000 3.050000
vertex 135 15.085000 0.600000 3.050000
vertex 136 15.085000 0.600000 0.000000
vertex 137 28.290000 0.600000 0.000000
vertex 138 28.290000 0.600000 3.050000
vertex 139 15.840000 0.600000 2.424000
vertex 140 15.840000 0.600000 0.900000
vertex 141 17.670000 0.600000 0.900000
vertex 142 17.670000 0.600000 2.424000
vertex 143 20.450000 0.600000 2.424000
vertex 144 20.450000 0.600000 0.900000
vertex 145 22.280000 0.600000 0.900000
vertex 146 22.280000 0.600000 2.424000
vertex 147 25.070000 0.600000 2.424000
vertex 148 25.070000 0.600000 0.900000
vertex 149 26.900000 0.600000 0.900000
vertex 150 26.900000 0.600000 2.424000
vertex 151 0.600000 0.600000 3.050000
vertex 152 0.600000 0.600000 0.000000
vertex 153 13.805000 0.600000 0.000000
vertex 154 13.805000 0.600000 3.050000
vertex 155 6.610000 0.600000 2.424000
vertex 156 6.610000 0.600000 0.900000
vertex 157 8.440000 0.600000 0.900000
vertex 158 8.440000 0.600000 2.424000
vertex 159 11.220000 0.600000 2.424000
vertex 160 11.220000 0.600000 0.900000
vertex 161 13.050000 0.600000 0.900000
vertex 162 13.050000 0.600000 2.424000
vertex 163 1.990000 0.600000 2.424000
vertex 164 1.990000 0.600000 0.900000
vertex 165 3.820000 0.600000 0.900000
vertex 166 3.820000 0.600000 2.424000
vertex 167 13.805000 0.600000 3.050000
vertex 168 13.805000 0.600000 0.000000
vertex 169 15.085000 0.600000 0.000000
vertex 170 15.085000 0.600000 3.050000
vertex 171 0.600000 19.060000 3.050000
vertex 172 5.600000 14.060000 3.050000
vertex 173 23.290000 14.060000 3.050000
vertex 174 28.290000 19.060000 3.050000
vertex 175 28.290000 19.060000 0.000000
vertex 176 23.290000 14.060000 0.000000
vertex 177 5.600000 14.060000 0.000000
vertex 178 0.600000 19.060000 0.000000
vertex 179 23.290000 14.060000 3.050000
vertex 180 23.290000 14.060000 0.000000
vertex 181 28.290000 19.060000 0.000000
vertex 182 28.290000 19.060000 3.050000
vertex 183 28.290000 19.060000 3.050000
vertex 184 28.290000 19.060000 0.000000
vertex 185 0.600000 19.060000 0.000000
vertex 186 0.600000 19.060000 3.050000
vertex 187 26.900000 19.060000 2.424000
vertex 188 26.900000 19.060000 0.900000
vertex 189 25.070000 19.060000 0.900000
vertex 190 25.070000 19.060000 2.424000
vertex 191 22.280000 19.060000 2.424000
vertex 192 22.280000 19.060000 0.900000
vertex 193 20.450000 19.060000 0.900000
vertex 194 20.450000 19.060000 2.424000
vertex 195 17.670000 19.060000 2.424000
vertex 196 17.670000 19.060000 0.900000
vertex 197 15.840000 19.060000 0.900000
vertex 198 15.840000 19.060000 2.424000
vertex 199 13.050000 19.060000 2.424000
vertex 200 13.050000 19.060000 0.900000
vertex 201 11.220000 19.060000 0.900000
vertex 202 11.220000 19.060000 2.424000
vertex 203 8.440000 19.060000 2.424000
vertex 204 8.440000 19.060000 0.900000
vertex 205 6.610000 19.060000 0.900000
vertex 206 6.610000 19.060000 2.424000
vertex 207 3.820000 19.060000 2.424000
vertex 208 3.820000 19.060000 0.900000
vertex 209 1.990000 19.060000 0.900000
vertex 210 1.990000 19.060000 2.424000
vertex 211 5.600000 14.060000 3.050000
vertex 212 5.600000 14.060000 0.000000
vertex 213 23.290000 14.060000 0.000000
vertex 214 23.290000 14.060000 3.050000
vertex 215 0.600000 19.060000 3.050000
vertex 216 0.600000 19.060000 0.000000
vertex 217 5.600000 14.060000 0.000000
vertex 218 5.600000 14.060000 3.050000
vertex 219 0.600000 19.060000 3.050000
vertex 220 0.600000 0.600000 3.050000
vertex 221 5.600000 5.600000 3.050000
vertex 222 5.600000 14.060000 3.050000
vertex 223 0.600000 19.060000 0.000000
vertex 224 5.600000 14.060000 0.000000
vertex 225 5.600000 5.600000 0.000000
vertex 226 0.600000 0.600000 0.000000
vertex 227 5.600000 5.600000 3.050000
vertex 228 5.600000 5.600000 0.000000
vertex 229 5.600000 14.060000 0.000000
vertex 230 5.600000 14.060000 3.050000
vertex 231 5.600000 14.060000 3.050000
vertex 232 5.600000 14.060000 0.000000
vertex 233 0.600000 19.060000 0.000000
vertex 234 0.600000 19.060000 3.050000
vertex 235 0.600000 0.600000 3.050000
vertex 236 0.600000 0.600000 0.000000
vertex 237 5.600000 5.600000 0.000000
vertex 238 5.600000 5.600000 3.050000
vertex 239 0.600000 19.060000 3.050000
vertex 240 0.600000 19.060000 0.000000
vertex 241 0.600000 0.600000 0.000000
vertex 242 0.600000 0.600000 3.050000
vertex 243 0.600000 17.670000 2.424000
vertex 244 0.600000 17.670000 0.900000
vertex 245 0.600000 15.840000 0.900000
vertex 246 0.600000 15.840000 2.424000
vertex 247 0.600000 13.050000 2.424000
vertex 248 0.600000 13.050000 0.900000
vertex 249 0.600000 11.220000 0.900000
vertex 250 0.600000 11.220000 2.424000
vertex 251 0.600000 8.440000 2.424000
vertex 252 0.600000 8.440000 0.900000
vertex 253 0.600000 6.610000 0.900000
vertex 254 0.600000 6.610000 2.424000
vertex 255 0.600000 3.820000 2.424000
vertex 256 0.600000 3.820000 0.900000
vertex 257 0.600000 1.990000 0.900000
vertex 258 0.600000 1.990000 2.424000


zone ATTIC
wall 1 1 2 3 4
wall 2 5 6 7 8
wall 3 9 10 11 12
wall 4 13 14 15 16
wall 5 17 18 19
wall 6 20 21 22 23
wall 7 24 25 26 27
wall 8 28 29 30
wall 9 31 32 33 34
wall 10 35 36 37 38
wall 11 39 40 41 42
wall 12 43 44 45 46
wall 13 47 48 49 50

zone CORE_ZN
wall 14 51 52 53 54
wall 15 55 56 57 58
wall 16 59 60 61 62
wall 17 63 64 65 66
wall 18 67 68 69 70
wall 19 71 72 73 74

zone PERIMETER_ZN_2
wall 20 75 76 77 78
wall 21 79 80 81 82
wall 22 83 84 85 86
window 46 87 88 89 90
window 47 91 92 93 94
window 48 95 96 97 98
window 49 99 100 101 102
wall 23 103 104 105 106
wall 24 107 108 109 110
wall 25 111 112 113 114

zone PERIMETER_ZN_1
wall 26 115 116 117 118
wall 27 119 120 121 122
wall 28 123 124 125 126
wall 29 127 128 129 130
wall 30 131 132 133 134
wall 31 135 136 137 138
window 52 139 140 141 142
window 53 143 144 145 146
window 54 147 148 149 150
wall 44 151 152 153 154
window 50 155 156 157 158
window 51 159 160 161 162
window 55 163 164 165 166
wall 45 167 168 169 170

zone PERIMETER_ZN_3
wall 32 171 172 173 174
wall 33 175 176 177 178
wall 34 179 180 181 182
wall 35 183 184 185 186
window 56 187 188 189 190
window 57 191 192 193 194
window 58 195 196 197 198
window 59 199 200 201 202
window 60 203 204 205 206
window 61 207 208 209 210
wall 36 211 212 213 214
wall 37 215 216 217 218

zone PERIMETER_ZN_4
wall 38 219 220 221 222
wall 39 223 224 225 226
wall 40 227 228 229 230
wall 41 231 232 233 234
wall 42 235 236 237 238
wall 43 239 240 241 242
window 62 243 244 245 246
window 63 247 248 249 250
window 64 251 252 253 254
window 65 255 256 257 258
_EXTENSION_BuildingGeometry_END_


_EXTENSION_ExternalShadingGeometry_START_

_EXTENSION_ExternalShadingGeometry_END_


_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_



