!-   ===========  BUI-Template for TRNSYS 17 ==========
!-T17_Template_Start
!-*********************************************************************************************************************************************************************************************************
!-*  TRNBuild   1.0.142
!-*********************************************************************************************************************************************************************************************************
!-*   BUILDING DESCRIPTIONS FILE TRNSYS
!-*   FOR BUILDING:   
!-*   GET BY WORKING WITH TRNBuild 1.0 for Windows
!-*********************************************************************************************************************************************************************************************************
!-*
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  C o m m e n t s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  P r o j e c t
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*+++ PROJECT
!-*+++ TITLE=UNDEFINED
!-*+++ DESCRIPTION=UNDEFINED
!-*+++ CREATED=UNDEFINED
!-*+++ ADDRESS=UNDEFINED
!-*+++ CITY=UNDEFINED
!-*+++ SWITCH=UNDEFINED
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  P r o p e r t i e s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-PROPERTIES
!- DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
!-*--- alpha calculation -------------------
!- KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
!- KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
!- KVERTICAL=5.76 : EVERTICAL=0.3
!-*
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-TYPES
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-*
!-*--------------------------------------------------------------------------------------
!-*  L a y e r s
!-*--------------------------------------------------------------------------------------
!-LAYER PLASTERBOA
!- CONDUCTIVITY=  0.576 : CAPACITY=   0.84 : DENSITY=    950
!-LAYER FBRGLS_ASHRAE
!- CONDUCTIVITY=  0.144 : CAPACITY=   0.84 : DENSITY=     12
!-LAYER WD_SIDN_ASHRA
!- CONDUCTIVITY=  0.504 : CAPACITY=    0.9 : DENSITY=    530
!-LAYER TMBR_FLR_ASHR
!- CONDUCTIVITY=  0.504 : CAPACITY=    1.2 : DENSITY=    650
!-LAYER INS_FLR_ASH
!- RESISTANCE=    6.965
!-LAYER RFDCK_ASHRAE
!- CONDUCTIVITY=  0.504 : CAPACITY=    0.9 : DENSITY=    530
!-LAYER CONC_SLAB
!- CONDUCTIVITY=  4.068 : CAPACITY=      1 : DENSITY=   1400
!-LAYER INS_FLR_ASH_900
!- RESISTANCE=    6.993
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  I n p u t s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-INPUTS TGROUND TBOUNDARY BRIGHT
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  S c h e d u l e s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-SCHEDULE WORKDAY
!- HOURS =0.000 8.000 18.000 24.0
!- VALUES=0 1. 0 0 
!-SCHEDULE WEEKEND
!- HOURS =0.000 1.000 24.0
!- VALUES=0 0 0 
!-SCHEDULE WORKLIGHT
!- HOURS =0.000 8.000 18.000 24.0
!- VALUES=0 1. 0 0 
!-SCHEDULE DAYNIGHT
!- HOURS =0.000 6.000 18.000 24.0
!- VALUES=0 1. 0 0 
!-SCHEDULE USE
!- DAYS=1 2 3 4 5 6 7
!- HOURLY=WORKDAY WORKDAY WORKDAY WORKDAY WORKDAY WEEKEND WEEKEND
!-SCHEDULE LIGHT
!- DAYS=1 2 3 4 5 6 7
!- HOURLY=WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WEEKEND WEEKEND
!-SCHEDULE SETOFF
!- DAYS=1 2 3 4 5 6 7
!- HOURLY=DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT WEEKEND WEEKEND
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  W a l l s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-WALL BND_WALL
!- LAYERS   = PLASTERBOA FBRGLS_ASHRAE PLASTERBOA 
!- THICKNESS= 0.012      0.066         0.012     
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-WALL EXT_WALL
!- LAYERS   = PLASTERBOA FBRGLS_ASHRAE WD_SIDN_ASHRA 
!- THICKNESS= 0.012      0.066         0.009     
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-WALL EXT_ROOF
!- LAYERS   = PLASTERBOA FBRGLS_ASHRAE RFDCK_ASHRAE  
!- THICKNESS= 0.01       0.112         0.019      
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-WALL EXT_FLOOR
!- LAYERS   = TMBR_FLR_ASHR INS_FLR_ASH 
!- THICKNESS= 0.03       0     
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-WALL BND_CEILING
!- LAYERS   = CONC_SLAB 
!- THICKNESS= 0.08         
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-WALL BND_FLOOR
!- LAYERS   = TMBR_FLR_ASHR INS_FLR_ASH 
!- THICKNESS= 0.03       0     
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-WALL GROUND_FLOOR
!- LAYERS   = CONC_SLAB INS_FLR_ASH_900
!- THICKNESS= 0.08      0     
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 0.001
!-WALL ADJ_WALL
!- LAYERS   = PLASTERBOA FBRGLS_ASHRAE PLASTERBOA 
!- THICKNESS= 0.012      0.066         0.012     
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-WALL ADJ_CEILING
!- LAYERS   = CONC_SLAB 
!- THICKNESS= 0.08         
!- ABS-FRONT= 0.6   : ABS-BACK= 0.6  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  W i n d o w s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-WINDOW EXT_WINDOW1
!- WINID=6001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
!- CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9
!-WINDOW EXT_WINDOW2
!- WINID=6001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
!- CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9
!-WINDOW ADJ_WINDOW
!- WINID=6001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
!- CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  D e f a u l t  G a i n s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  O t h e r  G a i n s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  C o m f o r t
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  I n f i l t r a t i o n
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  V e n t i l a t i o n
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  C o o l i n g
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  H e a t i n g
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  Z o n e s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-ZONES 
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  O r i e n t a t i o n s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-ORIENTATIONS H_0_0 
!-*
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-BUILDING
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  O u t p u t s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-OUTPUTS
!- TRANSFER : TIMEBASE=1.000
!- DEFAULT
!-*
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  E n d
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-END
!-
!-_EXTENSION_WINPOOL_START_
!-Window 5.2  v5.2.17  DOE-2 Data File : Multi Band Calculation
!-Unit System : SI
!-Name        : DOE-2 WINDOW LIB
!-Desc        : ASH140 DBLE - MOD
!-Window ID   : 6001
!-Tilt        : 90.0
!-Glazings    : 2
!-Frame       :  2 Al w/break            5.680
!-Spacer      :  1 Class1                2.330  -0.010   0.138
!-Total Height: 1500.0 mm
!-Total Width : 1200.0 mm
!-Glass Height: 1385.7 mm
!-Glass Width : 1085.7 mm
!-Mullion     : None
!-Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
!-1 Air       13.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
!-2              0       0      0      0      0      0       0      0       0
!-3              0       0      0      0      0      0       0      0       0
!-4              0       0      0      0      0      0       0      0       0
!-5              0       0      0      0      0      0       0      0       0
!-Angle     0    10    20    30    40    50    60    70    80    90 Hemis
!-Tsol  0.747 0.747 0.745 0.740 0.730 0.707 0.652 0.517 0.263 0.000 0.652
!-Abs1  0.064 0.065 0.066 0.068 0.071 0.075 0.080 0.086 0.094 0.000 0.080
!-Abs2  0.052 0.053 0.053 0.055 0.057 0.058 0.059 0.054 0.041 0.000 0.059
!-Abs3      0     0     0     0     0     0     0     0     0     0     0
!-Abs4      0     0     0     0     0     0     0     0     0     0     0
!-Abs5      0     0     0     0     0     0     0     0     0     0     0
!-Abs6      0     0     0     0     0     0     0     0     0     0     0
!-Rfsol 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
!-Rbsol 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
!-Tvis  0.747 0.747 0.745 0.740 0.730 0.707 0.652 0.517 0.263 0.000 0.652
!-Rfvis 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
!-Rbvis 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
!-SHGC  0.789 0.789 0.787 0.782 0.769 0.739 0.668 0.519 0.267 0.000 0.688
!-SC: 0.81
!-Layer ID#         9991     9991        0        0        0        0
!-Tir              0.000    0.000        0        0        0        0
!-Emis F           0.840    0.840        0        0        0        0
!-Emis B           0.840    0.840        0        0        0        0
!-Thickness(mm)      3.2      3.2        0        0        0        0
!-Cond(W/m2-K     ) 333.9    333.9        0        0        0        0
!-Spectral File         None         None         None         None         None         None
!-Overall and Center of Glass Ig U-values (W/m2-K)
!-Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
!-Solar      WdSpd  hcout hrout  hin
!-(W/m2)     (m/s)     (W/m2-K)
!-0        0.00   4.00  3.39  2.43  2.12 2.12  2.24 2.24  2.32 2.32  2.49 2.49
!-0        6.71  30.84  3.23  2.58  2.72 2.72  2.80 2.80  2.89 2.89  3.13 3.13
!-783        0.00   4.00  3.52  2.03  2.12 2.12  2.24 2.24  2.32 2.32  2.49 2.49
!-783        6.71  30.84  3.27  2.39  2.72 2.72  2.80 2.80  2.89 2.89  3.13 3.13
!-*** END OF LIBRARY ***
!-***************************************************************************************************
!-*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis
!-***************************************************************************************************
!-  6001   ASH140 DBLE - MOD                        3.2/13/3.2       2.89  0.789  0.747  0.136  0.747
!-_EXTENSION_WINPOOL_END_
!-
!-_EXTENSION_BuildingGeometry_START_
!-
!-_EXTENSION_BuildingGeometry_END_
!-
!-
!-_EXTENSION_ExternalShadingGeometry_START_
!-
!-_EXTENSION_ExternalShadingGeometry_END_
!-
!-
!-_EXTENSION_GeoPositionGeometry_START_
!-_EXTENSION_GeoPositionGeometry_END_
!-
!-T17_Template_Stop


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
Version,4;

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========
Building,
    Perimeter_ZN_3,                !- Name
    0.0,                     !- North Axis {deg}
    City,                    !- Terrain
    0,                    !- Loads Convergence Tolerance Value
    0,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    0;                      !- Maximum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
Site:Location,
    not used,          !- LocationName
    0.0,                 !- Latitude {deg}
    0.0,                 !- Longitude {deg}
    0.0,                 !- TimeZone {hr}
    0;                 !- Elevation {m}

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Absolute;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
Construction,
    GROUND_FLOOR;      !- Name
Construction,         
    EXT_WALL;         !- Name
Construction,    
    EXT_FLOOR;        !- Name
Construction,
    EXT_ROOF;         !- Name
Construction,
    BND_WALL;         !- Name
Construction,    
    BND_FLOOR;        !- Name
Construction,
    BND_CEILING;      !- Name
Construction,
    ADJ_WALL;         !- Name
Construction,
    ADJ_CEILING;      !- Name
Construction,
    VirtualSurface;   !- Name
Construction,
    EXT_WINDOW1;         !- Name
Construction,
    EXT_WINDOW2;         !- Name
Construction,
    ADJ_WINDOW;          !- Name

!-   ===========  ALL OBJECTS IN CLASS: SurfaceProperty:OtherSideCoefficients ===========
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=IDENTICAL;
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=INPUT 1*TBOUNDARY;
SurfaceProperty:OtherSideCoefficients,   
    BOUNDARY=INPUT 1*TGROUND;
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=20; 
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=15; 
    
!-   ===========  ALL OBJECTS IN CLASS: OUPUT ===========
Output:VariableDictionary,Regular;  

!-   ===========  ALL OBJECTS IN CLASS: Zone, Surface ===========




Zone,
  Attic,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  No;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  BE5CC6,  !- Name
  Floor,  !- Surface Type
  EXT_FLOOR,  !- Construction Name
  Attic,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.890000000000,  0.000000000000,  3.050000000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  3.050000000000,  !- X2, Y2, Z2
  0.600000000000,  0.600000000000,  3.050000000000,  !- X3, Y3, Z3
  28.290000000000,  0.600000000000,  3.050000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  6F8AF1,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Attic,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.290000000000,  19.060000000000,  3.050000000000,  !- X1, Y1, Z1
  23.290000000000,  14.060000000000,  3.050000000000,  !- X2, Y2, Z2
  5.600000000000,  14.060000000000,  3.050000000000,  !- X3, Y3, Z3
  0.600000000000,  19.060000000000,  3.050000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4C3648,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Attic,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.290000000000,  0.600000000000,  3.050000000000,  !- X1, Y1, Z1
  0.600000000000,  0.600000000000,  3.050000000000,  !- X2, Y2, Z2
  5.600000000000,  5.600000000000,  3.050000000000,  !- X3, Y3, Z3
  23.290000000000,  5.600000000000,  3.050000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  90BEC2,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Attic,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.600000000000,  19.060000000000,  3.050000000000,  !- X1, Y1, Z1
  5.600000000000,  14.060000000000,  3.050000000000,  !- X2, Y2, Z2
  5.600000000000,  5.600000000000,  3.050000000000,  !- X3, Y3, Z3
  0.600000000000,  0.600000000000,  3.050000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9527B8,  !- Name
  Roof,  !- Surface Type
  EXT_ROOF,  !- Construction Name
  Attic,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  3,  !- Number of Vertices
  19.060000000000,  9.830000000000,  6.330000000000,  !- X1, Y1, Z1
  28.890000000000,  0.000000000000,  3.050000000000,  !- X2, Y2, Z2
  28.890000000000,  19.660000000000,  3.050000000000;  !- X3, Y3, Z3

BuildingSurface:Detailed,
  9A6702,  !- Name
  Roof,  !- Surface Type
  EXT_ROOF,  !- Construction Name
  Attic,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.060000000000,  9.830000000000,  6.330000000000,  !- X1, Y1, Z1
  28.890000000000,  19.660000000000,  3.050000000000,  !- X2, Y2, Z2
  0.000000000000,  19.660000000000,  3.050000000000,  !- X3, Y3, Z3
  9.830000000000,  9.830000000000,  6.330000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  45A98A,  !- Name
  Roof,  !- Surface Type
  EXT_ROOF,  !- Construction Name
  Attic,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.830000000000,  9.830000000000,  6.330000000000,  !- X1, Y1, Z1
  0.000000000000,  0.000000000000,  3.050000000000,  !- X2, Y2, Z2
  28.890000000000,  0.000000000000,  3.050000000000,  !- X3, Y3, Z3
  19.060000000000,  9.830000000000,  6.330000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D33429,  !- Name
  Roof,  !- Surface Type
  EXT_ROOF,  !- Construction Name
  Attic,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  3,  !- Number of Vertices
  9.830000000000,  9.830000000000,  6.330000000000,  !- X1, Y1, Z1
  0.000000000000,  19.660000000000,  3.050000000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  3.050000000000;  !- X3, Y3, Z3

BuildingSurface:Detailed,
  889BD7,  !- Name
  Floor,  !- Surface Type
  EXT_FLOOR,  !- Construction Name
  Attic,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.890000000000,  19.660000000000,  3.050000000000,  !- X1, Y1, Z1
  28.890000000000,  0.000000000000,  3.050000000000,  !- X2, Y2, Z2
  28.290000000000,  0.600000000000,  3.050000000000,  !- X3, Y3, Z3
  28.290000000000,  19.060000000000,  3.050000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  5255A7,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Attic,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_ZN,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  23.290000000000,  14.060000000000,  3.050000000000,  !- X1, Y1, Z1
  23.290000000000,  5.600000000000,  3.050000000000,  !- X2, Y2, Z2
  5.600000000000,  5.600000000000,  3.050000000000,  !- X3, Y3, Z3
  5.600000000000,  14.060000000000,  3.050000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A69DA4,  !- Name
  Floor,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Attic,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.290000000000,  19.060000000000,  3.050000000000,  !- X1, Y1, Z1
  28.290000000000,  0.600000000000,  3.050000000000,  !- X2, Y2, Z2
  23.290000000000,  5.600000000000,  3.050000000000,  !- X3, Y3, Z3
  23.290000000000,  14.060000000000,  3.050000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  EB6D24,  !- Name
  Floor,  !- Surface Type
  EXT_FLOOR,  !- Construction Name
  Attic,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.600000000000,  19.060000000000,  3.050000000000,  !- X1, Y1, Z1
  0.600000000000,  0.600000000000,  3.050000000000,  !- X2, Y2, Z2
  0.000000000000,  0.000000000000,  3.050000000000,  !- X3, Y3, Z3
  0.000000000000,  19.660000000000,  3.050000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E9FA08,  !- Name
  Floor,  !- Surface Type
  EXT_FLOOR,  !- Construction Name
  Attic,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.890000000000,  19.660000000000,  3.050000000000,  !- X1, Y1, Z1
  28.290000000000,  19.060000000000,  3.050000000000,  !- X2, Y2, Z2
  0.600000000000,  19.060000000000,  3.050000000000,  !- X3, Y3, Z3
  0.000000000000,  19.660000000000,  3.050000000000;  !- X4, Y4, Z4

Zone,
  Core_ZN,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  21E77A,  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Core_ZN,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Attic,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.600000000000,  14.060000000000,  3.050000000000,  !- X1, Y1, Z1
  5.600000000000,  5.600000000000,  3.050000000000,  !- X2, Y2, Z2
  23.290000000000,  5.600000000000,  3.050000000000,  !- X3, Y3, Z3
  23.290000000000,  14.060000000000,  3.050000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  63C609,  !- Name
  Floor,  !- Surface Type
  GROUND_FLOOR,  !- Construction Name
  Core_ZN,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  23.290000000000,  14.060000000000,  0.000000000000,  !- X1, Y1, Z1
  23.290000000000,  5.600000000000,  0.000000000000,  !- X2, Y2, Z2
  5.600000000000,  5.600000000000,  0.000000000000,  !- X3, Y3, Z3
  5.600000000000,  14.060000000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E352C9,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Core_ZN,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  23.290000000000,  5.600000000000,  3.050000000000,  !- X1, Y1, Z1
  23.290000000000,  5.600000000000,  0.000000000000,  !- X2, Y2, Z2
  23.290000000000,  14.060000000000,  0.000000000000,  !- X3, Y3, Z3
  23.290000000000,  14.060000000000,  3.050000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  3D99AF,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Core_ZN,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  23.290000000000,  14.060000000000,  3.050000000000,  !- X1, Y1, Z1
  23.290000000000,  14.060000000000,  0.000000000000,  !- X2, Y2, Z2
  5.600000000000,  14.060000000000,  0.000000000000,  !- X3, Y3, Z3
  5.600000000000,  14.060000000000,  3.050000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  19C60F,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Core_ZN,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.600000000000,  14.060000000000,  3.050000000000,  !- X1, Y1, Z1
  5.600000000000,  14.060000000000,  0.000000000000,  !- X2, Y2, Z2
  5.600000000000,  5.600000000000,  0.000000000000,  !- X3, Y3, Z3
  5.600000000000,  5.600000000000,  3.050000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4F5AEB,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Core_ZN,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.600000000000,  5.600000000000,  3.050000000000,  !- X1, Y1, Z1
  5.600000000000,  5.600000000000,  0.000000000000,  !- X2, Y2, Z2
  23.290000000000,  5.600000000000,  0.000000000000,  !- X3, Y3, Z3
  23.290000000000,  5.600000000000,  3.050000000000;  !- X4, Y4, Z4

Zone,
  Perimeter_ZN_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  EA8FC8,  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Attic,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  23.290000000000,  14.060000000000,  3.050000000000,  !- X1, Y1, Z1
  23.290000000000,  5.600000000000,  3.050000000000,  !- X2, Y2, Z2
  28.290000000000,  0.600000000000,  3.050000000000,  !- X3, Y3, Z3
  28.290000000000,  19.060000000000,  3.050000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  2769EA,  !- Name
  Floor,  !- Surface Type
  GROUND_FLOOR,  !- Construction Name
  Perimeter_ZN_2,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.290000000000,  19.060000000000,  0.000000000000,  !- X1, Y1, Z1
  28.290000000000,  0.600000000000,  0.000000000000,  !- X2, Y2, Z2
  23.290000000000,  5.600000000000,  0.000000000000,  !- X3, Y3, Z3
  23.290000000000,  14.060000000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  36A731,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Perimeter_ZN_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.290000000000,  0.600000000000,  3.050000000000,  !- X1, Y1, Z1
  28.290000000000,  0.600000000000,  0.000000000000,  !- X2, Y2, Z2
  28.290000000000,  19.060000000000,  0.000000000000,  !- X3, Y3, Z3
  28.290000000000,  19.060000000000,  3.050000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  1224A5,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.290000000000,  19.060000000000,  3.050000000000,  !- X1, Y1, Z1
  28.290000000000,  19.060000000000,  0.000000000000,  !- X2, Y2, Z2
  23.290000000000,  14.060000000000,  0.000000000000,  !- X3, Y3, Z3
  23.290000000000,  14.060000000000,  3.050000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A475AF,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  23.290000000000,  5.600000000000,  3.050000000000,  !- X1, Y1, Z1
  23.290000000000,  5.600000000000,  0.000000000000,  !- X2, Y2, Z2
  28.290000000000,  0.600000000000,  0.000000000000,  !- X3, Y3, Z3
  28.290000000000,  0.600000000000,  3.050000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4889E5,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_ZN_2,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_ZN,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  23.290000000000,  14.060000000000,  3.050000000000,  !- X1, Y1, Z1
  23.290000000000,  14.060000000000,  0.000000000000,  !- X2, Y2, Z2
  23.290000000000,  5.600000000000,  0.000000000000,  !- X3, Y3, Z3
  23.290000000000,  5.600000000000,  3.050000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  835BFA,  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
  36A731,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  28.290000000000,  1.990000000000,  2.424000000000,  !- X1, Y1, Z1
  28.290000000000,  1.990000000000,  0.900000000000,  !- X2, Y2, Z2
  28.290000000000,  3.820000000000,  0.900000000000,  !- X3, Y3, Z3
  28.290000000000,  3.820000000000,  2.424000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  D5570B,  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
  36A731,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  28.290000000000,  6.610000000000,  2.424000000000,  !- X1, Y1, Z1
  28.290000000000,  6.610000000000,  0.900000000000,  !- X2, Y2, Z2
  28.290000000000,  8.440000000000,  0.900000000000,  !- X3, Y3, Z3
  28.290000000000,  8.440000000000,  2.424000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  774254,  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
  36A731,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  28.290000000000,  11.220000000000,  2.424000000000,  !- X1, Y1, Z1
  28.290000000000,  11.220000000000,  0.900000000000,  !- X2, Y2, Z2
  28.290000000000,  13.050000000000,  0.900000000000,  !- X3, Y3, Z3
  28.290000000000,  13.050000000000,  2.424000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  20C2C6,  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
  36A731,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  28.290000000000,  15.840000000000,  2.424000000000,  !- X1, Y1, Z1
  28.290000000000,  15.840000000000,  0.900000000000,  !- X2, Y2, Z2
  28.290000000000,  17.670000000000,  0.900000000000,  !- X3, Y3, Z3
  28.290000000000,  17.670000000000,  2.424000000000;  !- X4, Y4, Z4

Zone,
  Perimeter_ZN_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  A0745E,  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Attic,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.600000000000,  0.600000000000,  3.050000000000,  !- X1, Y1, Z1
  28.290000000000,  0.600000000000,  3.050000000000,  !- X2, Y2, Z2
  23.290000000000,  5.600000000000,  3.050000000000,  !- X3, Y3, Z3
  5.600000000000,  5.600000000000,  3.050000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9F13DF,  !- Name
  Floor,  !- Surface Type
  GROUND_FLOOR,  !- Construction Name
  Perimeter_ZN_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.290000000000,  0.600000000000,  0.000000000000,  !- X1, Y1, Z1
  0.600000000000,  0.600000000000,  0.000000000000,  !- X2, Y2, Z2
  5.600000000000,  5.600000000000,  0.000000000000,  !- X3, Y3, Z3
  23.290000000000,  5.600000000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  3DC96D,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.290000000000,  0.600000000000,  3.050000000000,  !- X1, Y1, Z1
  28.290000000000,  0.600000000000,  0.000000000000,  !- X2, Y2, Z2
  23.290000000000,  5.600000000000,  0.000000000000,  !- X3, Y3, Z3
  23.290000000000,  5.600000000000,  3.050000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  66EE86,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_ZN,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  23.290000000000,  5.600000000000,  3.050000000000,  !- X1, Y1, Z1
  23.290000000000,  5.600000000000,  0.000000000000,  !- X2, Y2, Z2
  5.600000000000,  5.600000000000,  0.000000000000,  !- X3, Y3, Z3
  5.600000000000,  5.600000000000,  3.050000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D481C3,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_ZN_1,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.600000000000,  5.600000000000,  3.050000000000,  !- X1, Y1, Z1
  5.600000000000,  5.600000000000,  0.000000000000,  !- X2, Y2, Z2
  0.600000000000,  0.600000000000,  0.000000000000,  !- X3, Y3, Z3
  0.600000000000,  0.600000000000,  3.050000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  2781AF,  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
  774263,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  6.610000000000,  0.600000000000,  2.424000000000,  !- X1, Y1, Z1
  6.610000000000,  0.600000000000,  0.900000000000,  !- X2, Y2, Z2
  8.440000000000,  0.600000000000,  0.900000000000,  !- X3, Y3, Z3
  8.440000000000,  0.600000000000,  2.424000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  25C7A1,  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
  774263,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  11.220000000000,  0.600000000000,  2.424000000000,  !- X1, Y1, Z1
  11.220000000000,  0.600000000000,  0.900000000000,  !- X2, Y2, Z2
  13.050000000000,  0.600000000000,  0.900000000000,  !- X3, Y3, Z3
  13.050000000000,  0.600000000000,  2.424000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  932FA7,  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
  47348A,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  15.840000000000,  0.600000000000,  2.424000000000,  !- X1, Y1, Z1
  15.840000000000,  0.600000000000,  0.900000000000,  !- X2, Y2, Z2
  17.670000000000,  0.600000000000,  0.900000000000,  !- X3, Y3, Z3
  17.670000000000,  0.600000000000,  2.424000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  40B095,  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
  47348A,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  20.450000000000,  0.600000000000,  2.424000000000,  !- X1, Y1, Z1
  20.450000000000,  0.600000000000,  0.900000000000,  !- X2, Y2, Z2
  22.280000000000,  0.600000000000,  0.900000000000,  !- X3, Y3, Z3
  22.280000000000,  0.600000000000,  2.424000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  1662FD,  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
  47348A,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  25.070000000000,  0.600000000000,  2.424000000000,  !- X1, Y1, Z1
  25.070000000000,  0.600000000000,  0.900000000000,  !- X2, Y2, Z2
  26.900000000000,  0.600000000000,  0.900000000000,  !- X3, Y3, Z3
  26.900000000000,  0.600000000000,  2.424000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  47348A,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Perimeter_ZN_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.085000000000,  0.600000000000,  3.050000000000,  !- X1, Y1, Z1
  15.085000000000,  0.600000000000,  0.000000000000,  !- X2, Y2, Z2
  28.290000000000,  0.600000000000,  0.000000000000,  !- X3, Y3, Z3
  28.290000000000,  0.600000000000,  3.050000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  2419A6,  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
  774263,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  1.990000000000,  0.600000000000,  2.424000000000,  !- X1, Y1, Z1
  1.990000000000,  0.600000000000,  0.900000000000,  !- X2, Y2, Z2
  3.820000000000,  0.600000000000,  0.900000000000,  !- X3, Y3, Z3
  3.820000000000,  0.600000000000,  2.424000000000;  !- X4, Y4, Z4

Zone,
  Perimeter_ZN_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  C63374,  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Attic,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.600000000000,  19.060000000000,  3.050000000000,  !- X1, Y1, Z1
  5.600000000000,  14.060000000000,  3.050000000000,  !- X2, Y2, Z2
  23.290000000000,  14.060000000000,  3.050000000000,  !- X3, Y3, Z3
  28.290000000000,  19.060000000000,  3.050000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  654302,  !- Name
  Floor,  !- Surface Type
  GROUND_FLOOR,  !- Construction Name
  Perimeter_ZN_3,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.290000000000,  19.060000000000,  0.000000000000,  !- X1, Y1, Z1
  23.290000000000,  14.060000000000,  0.000000000000,  !- X2, Y2, Z2
  5.600000000000,  14.060000000000,  0.000000000000,  !- X3, Y3, Z3
  0.600000000000,  19.060000000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A2C56B,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_ZN_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  23.290000000000,  14.060000000000,  3.050000000000,  !- X1, Y1, Z1
  23.290000000000,  14.060000000000,  0.000000000000,  !- X2, Y2, Z2
  28.290000000000,  19.060000000000,  0.000000000000,  !- X3, Y3, Z3
  28.290000000000,  19.060000000000,  3.050000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  6BA8EC,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Perimeter_ZN_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.290000000000,  19.060000000000,  3.050000000000,  !- X1, Y1, Z1
  28.290000000000,  19.060000000000,  0.000000000000,  !- X2, Y2, Z2
  0.600000000000,  19.060000000000,  0.000000000000,  !- X3, Y3, Z3
  0.600000000000,  19.060000000000,  3.050000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F62606,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_ZN,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.600000000000,  14.060000000000,  3.050000000000,  !- X1, Y1, Z1
  5.600000000000,  14.060000000000,  0.000000000000,  !- X2, Y2, Z2
  23.290000000000,  14.060000000000,  0.000000000000,  !- X3, Y3, Z3
  23.290000000000,  14.060000000000,  3.050000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D128CA,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_ZN_3,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_ZN_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.600000000000,  19.060000000000,  3.050000000000,  !- X1, Y1, Z1
  0.600000000000,  19.060000000000,  0.000000000000,  !- X2, Y2, Z2
  5.600000000000,  14.060000000000,  0.000000000000,  !- X3, Y3, Z3
  5.600000000000,  14.060000000000,  3.050000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  DB5592,  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
  6BA8EC,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  26.900000000000,  19.060000000000,  2.424000000000,  !- X1, Y1, Z1
  26.900000000000,  19.060000000000,  0.900000000000,  !- X2, Y2, Z2
  25.070000000000,  19.060000000000,  0.900000000000,  !- X3, Y3, Z3
  25.070000000000,  19.060000000000,  2.424000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  638249,  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
  6BA8EC,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  22.280000000000,  19.060000000000,  2.424000000000,  !- X1, Y1, Z1
  22.280000000000,  19.060000000000,  0.900000000000,  !- X2, Y2, Z2
  20.450000000000,  19.060000000000,  0.900000000000,  !- X3, Y3, Z3
  20.450000000000,  19.060000000000,  2.424000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  1B9750,  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
  6BA8EC,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  17.670000000000,  19.060000000000,  2.424000000000,  !- X1, Y1, Z1
  17.670000000000,  19.060000000000,  0.900000000000,  !- X2, Y2, Z2
  15.840000000000,  19.060000000000,  0.900000000000,  !- X3, Y3, Z3
  15.840000000000,  19.060000000000,  2.424000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  79E420,  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
  6BA8EC,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  13.050000000000,  19.060000000000,  2.424000000000,  !- X1, Y1, Z1
  13.050000000000,  19.060000000000,  0.900000000000,  !- X2, Y2, Z2
  11.220000000000,  19.060000000000,  0.900000000000,  !- X3, Y3, Z3
  11.220000000000,  19.060000000000,  2.424000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  742B60,  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
  6BA8EC,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  8.440000000000,  19.060000000000,  2.424000000000,  !- X1, Y1, Z1
  8.440000000000,  19.060000000000,  0.900000000000,  !- X2, Y2, Z2
  6.610000000000,  19.060000000000,  0.900000000000,  !- X3, Y3, Z3
  6.610000000000,  19.060000000000,  2.424000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  B57FAC,  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
  6BA8EC,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  3.820000000000,  19.060000000000,  2.424000000000,  !- X1, Y1, Z1
  3.820000000000,  19.060000000000,  0.900000000000,  !- X2, Y2, Z2
  1.990000000000,  19.060000000000,  0.900000000000,  !- X3, Y3, Z3
  1.990000000000,  19.060000000000,  2.424000000000;  !- X4, Y4, Z4

Zone,
  Perimeter_ZN_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  2575D5,  !- Name
  Ceiling,  !- Surface Type
  ADJ_CEILING,  !- Construction Name
  Perimeter_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Attic,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.600000000000,  19.060000000000,  3.050000000000,  !- X1, Y1, Z1
  0.600000000000,  0.600000000000,  3.050000000000,  !- X2, Y2, Z2
  5.600000000000,  5.600000000000,  3.050000000000,  !- X3, Y3, Z3
  5.600000000000,  14.060000000000,  3.050000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  297B18,  !- Name
  Floor,  !- Surface Type
  GROUND_FLOOR,  !- Construction Name
  Perimeter_ZN_4,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.600000000000,  19.060000000000,  0.000000000000,  !- X1, Y1, Z1
  5.600000000000,  14.060000000000,  0.000000000000,  !- X2, Y2, Z2
  5.600000000000,  5.600000000000,  0.000000000000,  !- X3, Y3, Z3
  0.600000000000,  0.600000000000,  0.000000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E6910A,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Core_ZN,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.600000000000,  5.600000000000,  3.050000000000,  !- X1, Y1, Z1
  5.600000000000,  5.600000000000,  0.000000000000,  !- X2, Y2, Z2
  5.600000000000,  14.060000000000,  0.000000000000,  !- X3, Y3, Z3
  5.600000000000,  14.060000000000,  3.050000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  3AEA5B,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_ZN_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.600000000000,  14.060000000000,  3.050000000000,  !- X1, Y1, Z1
  5.600000000000,  14.060000000000,  0.000000000000,  !- X2, Y2, Z2
  0.600000000000,  19.060000000000,  0.000000000000,  !- X3, Y3, Z3
  0.600000000000,  19.060000000000,  3.050000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  49D43E,  !- Name
  Wall,  !- Surface Type
  ADJ_WALL,  !- Construction Name
  Perimeter_ZN_4,  !- Zone Name
  Zone,  !- Outside Boundary Condition
  Perimeter_ZN_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.600000000000,  0.600000000000,  3.050000000000,  !- X1, Y1, Z1
  0.600000000000,  0.600000000000,  0.000000000000,  !- X2, Y2, Z2
  5.600000000000,  5.600000000000,  0.000000000000,  !- X3, Y3, Z3
  5.600000000000,  5.600000000000,  3.050000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A0C213,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Perimeter_ZN_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.600000000000,  19.060000000000,  3.050000000000,  !- X1, Y1, Z1
  0.600000000000,  19.060000000000,  0.000000000000,  !- X2, Y2, Z2
  0.600000000000,  0.600000000000,  0.000000000000,  !- X3, Y3, Z3
  0.600000000000,  0.600000000000,  3.050000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  8265ED,  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
  A0C213,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.600000000000,  17.670000000000,  2.424000000000,  !- X1, Y1, Z1
  0.600000000000,  17.670000000000,  0.900000000000,  !- X2, Y2, Z2
  0.600000000000,  15.840000000000,  0.900000000000,  !- X3, Y3, Z3
  0.600000000000,  15.840000000000,  2.424000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  725170,  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
  A0C213,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.600000000000,  13.050000000000,  2.424000000000,  !- X1, Y1, Z1
  0.600000000000,  13.050000000000,  0.900000000000,  !- X2, Y2, Z2
  0.600000000000,  11.220000000000,  0.900000000000,  !- X3, Y3, Z3
  0.600000000000,  11.220000000000,  2.424000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  92446C,  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
  A0C213,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.600000000000,  8.440000000000,  2.424000000000,  !- X1, Y1, Z1
  0.600000000000,  8.440000000000,  0.900000000000,  !- X2, Y2, Z2
  0.600000000000,  6.610000000000,  0.900000000000,  !- X3, Y3, Z3
  0.600000000000,  6.610000000000,  2.424000000000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  606962,  !- Name
  Window,  !- Surface Type
  EXT_WINDOW1,  !- Construction Name
  A0C213,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.600000000000,  3.820000000000,  2.424000000000,  !- X1, Y1, Z1
  0.600000000000,  3.820000000000,  0.900000000000,  !- X2, Y2, Z2
  0.600000000000,  1.990000000000,  0.900000000000,  !- X3, Y3, Z3
  0.600000000000,  1.990000000000,  2.424000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  774263,  !- Name
  Wall,  !- Surface Type
  EXT_WALL,  !- Construction Name
  Perimeter_ZN_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.600000000000,  0.600000000000,  3.050000000000,  !- X1, Y1, Z1
  0.600000000000,  0.600000000000,  0.000000000000,  !- X2, Y2, Z2
  13.805000000000,  0.600000000000,  0.000000000000,  !- X3, Y3, Z3
  13.805000000000,  0.600000000000,  3.050000000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  1153AF,  !- Name
  Roof,  !- Surface Type
  EXT_ROOF,  !- Construction Name
  Perimeter_ZN_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  13.805000000000,  0.600000000000,  3.050000000000,  !- X1, Y1, Z1
  13.805000000000,  0.600000000000,  0.000000000000,  !- X2, Y2, Z2
  15.085000000000,  0.600000000000,  0.000000000000,  !- X3, Y3, Z3
  15.085000000000,  0.600000000000,  3.050000000000;  !- X4, Y4, Z4
