*********************************************************************************************************************************************************************************************************
*  TRNBuild   2.0.164
*********************************************************************************************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING:   C:\Documents and Settings\Jeff Thornton\Desktop\Work\Building\Stand-Alone Retail\Trnsys3d\Stand-Alone Retail.b17
*   GET BY WORKING WITH TRNBuild 1.0 for Windows
*********************************************************************************************************************************************************************************************************
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=Stand-Alone Retail
*+++ DESCRIPTION=Stand-alone Retail Reference Bldg New Constr. 90.1-2004 v1.3_5.0
*+++ CREATED=Nick LaHam
*+++ ADDRESS=
*+++ CITY=
*+++ SWITCH=UNDEFINED
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- alpha calculation -------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
LAYER PLASTERBOA
 CONDUCTIVITY=  0.576 : CAPACITY=   0.84 : DENSITY=    950
LAYER FBRGLS_ASHRAE
 CONDUCTIVITY=  0.144 : CAPACITY=   0.84 : DENSITY=     12
LAYER WD_SIDN_ASHRA
 CONDUCTIVITY=  0.504 : CAPACITY=    0.9 : DENSITY=    530
LAYER TMBR_FLR_ASHR
 CONDUCTIVITY=  0.504 : CAPACITY=    1.2 : DENSITY=    650
LAYER INS_FLR_ASH
 RESISTANCE=    6.965
LAYER RFDCK_ASHRAE
 CONDUCTIVITY=  0.504 : CAPACITY=    0.9 : DENSITY=    530
LAYER CONC_SLAB
 CONDUCTIVITY=  4.068 : CAPACITY=      1 : DENSITY=   1400
LAYER INS_FLR_ASH_900
 RESISTANCE=    6.993
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY BRIGHT
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
SCHEDULE WORKDAY
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE WEEKEND
 HOURS =0.000 1.000 24.0
 VALUES=0 0 0 
SCHEDULE WORKLIGHT
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE DAYNIGHT
 HOURS =0.000 6.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE USE
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKDAY WORKDAY WORKDAY WORKDAY WORKDAY WEEKEND WEEKEND
SCHEDULE LIGHT
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WEEKEND WEEKEND
SCHEDULE SETOFF
 DAYS=1 2 3 4 5 6 7
 HOURLY=DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT WEEKEND WEEKEND
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W a l l s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WALL BND_WALL
 LAYERS   = PLASTERBOA FBRGLS_ASHRAE PLASTERBOA 
 THICKNESS= 0.012      0.066         0.012      
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL EXT_WALL
 LAYERS   = PLASTERBOA FBRGLS_ASHRAE WD_SIDN_ASHRA 
 THICKNESS= 0.012      0.066         0.009         
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL EXT_ROOF
 LAYERS   = PLASTERBOA FBRGLS_ASHRAE RFDCK_ASHRAE 
 THICKNESS= 0.01       0.112         0.019        
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL EXT_FLOOR
 LAYERS   = TMBR_FLR_ASHR INS_FLR_ASH 
 THICKNESS= 0.03          0           
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL BND_CEILING
 LAYERS   = CONC_SLAB 
 THICKNESS= 0.08      
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL BND_FLOOR
 LAYERS   = TMBR_FLR_ASHR INS_FLR_ASH 
 THICKNESS= 0.03          0           
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL GROUND_FLOOR
 LAYERS   = CONC_SLAB INS_FLR_ASH_900 
 THICKNESS= 0.08      0               
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
WALL ADJ_WALL
 LAYERS   = PLASTERBOA FBRGLS_ASHRAE PLASTERBOA 
 THICKNESS= 0.012      0.066         0.012      
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL ADJ_CEILING
 LAYERS   = CONC_SLAB 
 THICKNESS= 0.08      
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WINDOW EXT_WINDOW1
 WINID=6001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9
WINDOW EXT_WINDOW2
 WINID=6001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9
WINDOW ADJ_WINDOW
 WINID=6001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  D e f a u l t  G a i n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O t h e r  G a i n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
COOLING COOL001
 ON=26
 POWER=999999999
 HUMIDITY=100
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
HEATING HEAT001
 ON=20
 POWER=999999999
 HUMIDITY=0
 RRAD=0
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONES BACK_SPACE CORE_RETAIL POINT_OF_SALE FRONT_ENTRY FRONT_RETAIL
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ORIENTATIONS H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  BACK_SPACE  /  A i r n o d e  BACK_SPACE
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE BACK_SPACE
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE BACK_SPACE
WALL  =EXT_WALL   : SURF=  1 : AREA=    42.672 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WALL  =EXT_WALL   : SURF=  2 : AREA=    330.83 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WALL  =ADJ_WALL   : SURF=  3 : AREA=    330.83 : ADJACENT=CORE_RETAIL : ADJ_SURF=11 : FRONT
WALL  =EXT_WALL   : SURF=  4 : AREA=    42.672 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WALL  =GROUND_FLOOR : SURF=  5 : AREA=    379.89 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_ROOF   : SURF=  6 : AREA=    379.89 : EXTERNAL : ORI=H_0_0 : FSKY=1
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 2778.97 : VOLUME= 2315.81 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  CORE_RETAIL  /  A i r n o d e  CORE_RETAIL
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE CORE_RETAIL
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE CORE_RETAIL
WALL  =GROUND_FLOOR : SURF=  7 : AREA=   1600.48 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_ROOF   : SURF=  8 : AREA=   1600.48 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =ADJ_WALL   : SURF=  9 : AREA=    18.288 : ADJACENT=FRONT_RETAIL : ADJ_SURF=35 : FRONT
WALL  =EXT_WALL   : SURF= 10 : AREA=    178.43 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WALL  =ADJ_WALL   : SURF= 11 : AREA=    330.83 : ADJACENT=BACK_SPACE : ADJ_SURF=3 : BACK
WALL  =ADJ_WALL   : SURF= 12 : AREA=   153.223 : ADJACENT=POINT_OF_SALE : ADJ_SURF=21 : FRONT
WALL  =ADJ_WALL   : SURF= 13 : AREA=    24.384 : ADJACENT=FRONT_ENTRY : ADJ_SURF=26 : FRONT
WALL  =ADJ_WALL   : SURF= 14 : AREA=   153.223 : ADJACENT=FRONT_RETAIL : ADJ_SURF=32 : FRONT
WALL  =ADJ_WALL   : SURF= 15 : AREA=    18.288 : ADJACENT=POINT_OF_SALE : ADJ_SURF=20 : FRONT
WALL  =EXT_WALL   : SURF= 16 : AREA=    178.43 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
 REGIME
 HEATING     = HEAT001
 CAPACITANCE = 11707.9 : VOLUME= 9756.54 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  POINT_OF_SALE  /  A i r n o d e  POINT_OF_SALE
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE POINT_OF_SALE
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE POINT_OF_SALE
WALL  =GROUND_FLOOR : SURF= 17 : AREA=    150.81 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_ROOF   : SURF= 18 : AREA=    150.81 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =ADJ_WALL   : SURF= 19 : AREA=    18.288 : ADJACENT=FRONT_ENTRY : ADJ_SURF=29 : FRONT
WALL  =ADJ_WALL   : SURF= 20 : AREA=    18.288 : ADJACENT=CORE_RETAIL : ADJ_SURF=15 : BACK
WALL  =ADJ_WALL   : SURF= 21 : AREA=   153.223 : ADJACENT=CORE_RETAIL : ADJ_SURF=12 : BACK
WALL  =EXT_WALL   : SURF= 22 : AREA=    115.17 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF= 37 : AREA=    38.053 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WALL  =EXT_WALL   : SURF= 23 : AREA=    36.576 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 1103.2  : VOLUME= 919.338 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  FRONT_ENTRY  /  A i r n o d e  FRONT_ENTRY
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE FRONT_ENTRY
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE FRONT_ENTRY
WALL  =EXT_ROOF   : SURF= 24 : AREA=        12 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =ADJ_WALL   : SURF= 25 : AREA=    18.288 : ADJACENT=FRONT_RETAIL : ADJ_SURF=34 : FRONT
WALL  =ADJ_WALL   : SURF= 26 : AREA=    24.384 : ADJACENT=CORE_RETAIL : ADJ_SURF=13 : BACK
WALL  =EXT_WALL   : SURF= 27 : AREA=    16.554 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF= 38 : AREA=      7.83 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WALL  =GROUND_FLOOR : SURF= 28 : AREA=        12 : BOUNDARY=INPUT 1*TGROUND
WALL  =ADJ_WALL   : SURF= 29 : AREA=    18.288 : ADJACENT=POINT_OF_SALE : ADJ_SURF=19 : BACK
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 87.782  : VOLUME= 73.152  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  FRONT_RETAIL  /  A i r n o d e  FRONT_RETAIL
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE FRONT_RETAIL
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE FRONT_RETAIL
WALL  =GROUND_FLOOR : SURF= 30 : AREA=    150.81 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_ROOF   : SURF= 31 : AREA=    150.81 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =ADJ_WALL   : SURF= 32 : AREA=   153.223 : ADJACENT=CORE_RETAIL : ADJ_SURF=14 : BACK
WALL  =EXT_WALL   : SURF= 33 : AREA=    115.17 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF= 39 : AREA=    38.053 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WALL  =ADJ_WALL   : SURF= 34 : AREA=    18.288 : ADJACENT=FRONT_ENTRY : ADJ_SURF=25 : BACK
WALL  =ADJ_WALL   : SURF= 35 : AREA=    18.288 : ADJACENT=CORE_RETAIL : ADJ_SURF=9 : BACK
WALL  =EXT_WALL   : SURF= 36 : AREA=    36.576 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 1103.2  : VOLUME= 919.338 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
OUTPUTS
 TRANSFER : TIMEBASE=1.000
 DEFAULT
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  E n d
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
Window 5.2  v5.2.17  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : DOE-2 WINDOW LIB
Desc        : ASH140 DBLE - MOD
Window ID   : 6001
Tilt        : 90.0
Glazings    : 2
Frame       :  2 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       13.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.747 0.747 0.745 0.740 0.730 0.707 0.652 0.517 0.263 0.000 0.652
Abs1  0.064 0.065 0.066 0.068 0.071 0.075 0.080 0.086 0.094 0.000 0.080
Abs2  0.052 0.053 0.053 0.055 0.057 0.058 0.059 0.054 0.041 0.000 0.059
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
Rbsol 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
Tvis  0.747 0.747 0.745 0.740 0.730 0.707 0.652 0.517 0.263 0.000 0.652
Rfvis 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
Rbvis 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
SHGC  0.789 0.789 0.787 0.782 0.769 0.739 0.668 0.519 0.267 0.000 0.688
SC: 0.81
Layer ID#         9991     9991        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      3.2      3.2        0        0        0        0
Cond(W/m2-K     ) 333.9    333.9        0        0        0        0
Spectral File         None         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.39  2.43  2.12 2.12  2.24 2.24  2.32 2.32  2.49 2.49
0        6.71  30.84  3.23  2.58  2.72 2.72  2.80 2.80  2.89 2.89  3.13 3.13
783        0.00   4.00  3.52  2.03  2.12 2.12  2.24 2.24  2.32 2.32  2.49 2.49
783        6.71  30.84  3.27  2.39  2.72 2.72  2.80 2.80  2.89 2.89  3.13 3.13
*** END OF LIBRARY ***
***************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis
***************************************************************************************************
  6001   ASH140 DBLE - MOD                        3.2/13/3.2       2.89  0.789  0.747  0.136  0.747
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 54.270000 35.270000 6.096000
vertex 2 54.270000 35.270000 0.000000
vertex 3 54.270000 42.270000 0.000000
vertex 4 54.270000 42.270000 6.096000
vertex 5 54.270000 42.270000 6.096000
vertex 6 54.270000 42.270000 0.000000
vertex 7 0.000000 42.270000 0.000000
vertex 8 0.000000 42.270000 6.096000
vertex 9 0.000000 35.270000 6.096000
vertex 10 0.000000 35.270000 0.000000
vertex 11 54.270000 35.270000 0.000000
vertex 12 54.270000 35.270000 6.096000
vertex 13 0.000000 42.270000 6.096000
vertex 14 0.000000 42.270000 0.000000
vertex 15 0.000000 35.270000 0.000000
vertex 16 0.000000 35.270000 6.096000
vertex 17 54.270000 42.270000 0.000000
vertex 18 54.270000 35.270000 0.000000
vertex 19 0.000000 35.270000 0.000000
vertex 20 0.000000 42.270000 0.000000
vertex 21 0.000000 42.270000 6.096000
vertex 22 0.000000 35.270000 6.096000
vertex 23 54.270000 35.270000 6.096000
vertex 24 54.270000 42.270000 6.096000
vertex 25 54.270000 35.270000 0.000000
vertex 26 54.270000 6.000000 0.000000
vertex 27 29.135000 6.000000 0.000000
vertex 28 29.135000 3.000000 0.000000
vertex 29 25.135000 3.000000 0.000000
vertex 30 25.135000 6.000000 0.000000
vertex 31 0.000000 6.000000 0.000000
vertex 32 0.000000 35.270000 0.000000
vertex 33 0.000000 35.270000 6.096000
vertex 34 0.000000 6.000000 6.096000
vertex 35 25.135000 6.000000 6.096000
vertex 36 25.135000 3.000000 6.096000
vertex 37 29.135000 3.000000 6.096000
vertex 38 29.135000 6.000000 6.096000
vertex 39 54.270000 6.000000 6.096000
vertex 40 54.270000 35.270000 6.096000
vertex 41 29.135000 3.000000 6.096000
vertex 42 29.135000 3.000000 0.000000
vertex 43 29.135000 6.000000 0.000000
vertex 44 29.135000 6.000000 6.096000
vertex 45 54.270000 6.000000 6.096000
vertex 46 54.270000 6.000000 0.000000
vertex 47 54.270000 35.270000 0.000000
vertex 48 54.270000 35.270000 6.096000
vertex 49 54.270000 35.270000 6.096000
vertex 50 54.270000 35.270000 0.000000
vertex 51 0.000000 35.270000 0.000000
vertex 52 0.000000 35.270000 6.096000
vertex 53 0.000000 6.000000 6.096000
vertex 54 0.000000 6.000000 0.000000
vertex 55 25.135000 6.000000 0.000000
vertex 56 25.135000 6.000000 6.096000
vertex 57 25.135000 3.000000 6.096000
vertex 58 25.135000 3.000000 0.000000
vertex 59 29.135000 3.000000 0.000000
vertex 60 29.135000 3.000000 6.096000
vertex 61 29.135000 6.000000 6.096000
vertex 62 29.135000 6.000000 0.000000
vertex 63 54.270000 6.000000 0.000000
vertex 64 54.270000 6.000000 6.096000
vertex 65 25.135000 6.000000 6.096000
vertex 66 25.135000 6.000000 0.000000
vertex 67 25.135000 3.000000 0.000000
vertex 68 25.135000 3.000000 6.096000
vertex 69 0.000000 35.270000 6.096000
vertex 70 0.000000 35.270000 0.000000
vertex 71 0.000000 6.000000 0.000000
vertex 72 0.000000 6.000000 6.096000
vertex 73 25.135000 6.000000 0.000000
vertex 74 25.135000 0.000000 0.000000
vertex 75 0.000000 0.000000 0.000000
vertex 76 0.000000 6.000000 0.000000
vertex 77 0.000000 6.000000 6.096000
vertex 78 0.000000 0.000000 6.096000
vertex 79 25.135000 0.000000 6.096000
vertex 80 25.135000 6.000000 6.096000
vertex 81 25.135000 0.000000 6.096000
vertex 82 25.135000 0.000000 0.000000
vertex 83 25.135000 3.000000 0.000000
vertex 84 25.135000 3.000000 6.096000
vertex 85 25.135000 3.000000 6.096000
vertex 86 25.135000 3.000000 0.000000
vertex 87 25.135000 6.000000 0.000000
vertex 88 25.135000 6.000000 6.096000
vertex 89 25.135000 6.000000 6.096000
vertex 90 25.135000 6.000000 0.000000
vertex 91 0.000000 6.000000 0.000000
vertex 92 0.000000 6.000000 6.096000
vertex 93 0.000000 0.000000 6.096000
vertex 94 0.000000 0.000000 0.000000
vertex 95 25.135000 0.000000 0.000000
vertex 96 25.135000 0.000000 6.096000
vertex 97 0.050000 0.000000 2.660000
vertex 98 0.050000 0.000000 1.140000
vertex 99 25.085000 0.000000 1.140000
vertex 100 25.085000 0.000000 2.660000
vertex 101 0.000000 6.000000 6.096000
vertex 102 0.000000 6.000000 0.000000
vertex 103 0.000000 0.000000 0.000000
vertex 104 0.000000 0.000000 6.096000
vertex 105 25.135000 3.000000 6.096000
vertex 106 25.135000 0.000000 6.096000
vertex 107 29.135000 0.000000 6.096000
vertex 108 29.135000 3.000000 6.096000
vertex 109 29.135000 0.000000 6.096000
vertex 110 29.135000 0.000000 0.000000
vertex 111 29.135000 3.000000 0.000000
vertex 112 29.135000 3.000000 6.096000
vertex 113 29.135000 3.000000 6.096000
vertex 114 29.135000 3.000000 0.000000
vertex 115 25.135000 3.000000 0.000000
vertex 116 25.135000 3.000000 6.096000
vertex 117 25.135000 0.000000 6.096000
vertex 118 25.135000 0.000000 0.000000
vertex 119 29.135000 0.000000 0.000000
vertex 120 29.135000 0.000000 6.096000
vertex 121 25.635000 0.000000 2.660000
vertex 122 25.635000 0.000000 0.050000
vertex 123 28.635000 0.000000 0.050000
vertex 124 28.635000 0.000000 2.660000
vertex 125 29.135000 3.000000 0.000000
vertex 126 29.135000 0.000000 0.000000
vertex 127 25.135000 0.000000 0.000000
vertex 128 25.135000 3.000000 0.000000
vertex 129 25.135000 3.000000 6.096000
vertex 130 25.135000 3.000000 0.000000
vertex 131 25.135000 0.000000 0.000000
vertex 132 25.135000 0.000000 6.096000
vertex 133 54.270000 6.000000 0.000000
vertex 134 54.270000 0.000000 0.000000
vertex 135 29.135000 0.000000 0.000000
vertex 136 29.135000 6.000000 0.000000
vertex 137 29.135000 6.000000 6.096000
vertex 138 29.135000 0.000000 6.096000
vertex 139 54.270000 0.000000 6.096000
vertex 140 54.270000 6.000000 6.096000
vertex 141 54.270000 6.000000 6.096000
vertex 142 54.270000 6.000000 0.000000
vertex 143 29.135000 6.000000 0.000000
vertex 144 29.135000 6.000000 6.096000
vertex 145 29.135000 0.000000 6.096000
vertex 146 29.135000 0.000000 0.000000
vertex 147 54.270000 0.000000 0.000000
vertex 148 54.270000 0.000000 6.096000
vertex 149 29.185000 0.000000 2.660000
vertex 150 29.185000 0.000000 1.140000
vertex 151 54.220000 0.000000 1.140000
vertex 152 54.220000 0.000000 2.660000
vertex 153 29.135000 3.000000 6.096000
vertex 154 29.135000 3.000000 0.000000
vertex 155 29.135000 0.000000 0.000000
vertex 156 29.135000 0.000000 6.096000
vertex 157 29.135000 6.000000 6.096000
vertex 158 29.135000 6.000000 0.000000
vertex 159 29.135000 3.000000 0.000000
vertex 160 29.135000 3.000000 6.096000
vertex 161 54.270000 0.000000 6.096000
vertex 162 54.270000 0.000000 0.000000
vertex 163 54.270000 6.000000 0.000000
vertex 164 54.270000 6.000000 6.096000


zone BACK_SPACE
wall 1 1 2 3 4
wall 2 5 6 7 8
wall 3 9 10 11 12
wall 4 13 14 15 16
wall 5 17 18 19 20
wall 6 21 22 23 24

zone CORE_RETAIL
wall 7 25 26 27 28 29 30 31 32
wall 8 33 34 35 36 37 38 39 40
wall 9 41 42 43 44
wall 10 45 46 47 48
wall 11 49 50 51 52
wall 12 53 54 55 56
wall 13 57 58 59 60
wall 14 61 62 63 64
wall 15 65 66 67 68
wall 16 69 70 71 72

zone POINT_OF_SALE
wall 17 73 74 75 76
wall 18 77 78 79 80
wall 19 81 82 83 84
wall 20 85 86 87 88
wall 21 89 90 91 92
wall 22 93 94 95 96
window 37 97 98 99 100
wall 23 101 102 103 104

zone FRONT_ENTRY
wall 24 105 106 107 108
wall 25 109 110 111 112
wall 26 113 114 115 116
wall 27 117 118 119 120
window 38 121 122 123 124
wall 28 125 126 127 128
wall 29 129 130 131 132

zone FRONT_RETAIL
wall 30 133 134 135 136
wall 31 137 138 139 140
wall 32 141 142 143 144
wall 33 145 146 147 148
window 39 149 150 151 152
wall 34 153 154 155 156
wall 35 157 158 159 160
wall 36 161 162 163 164
_EXTENSION_BuildingGeometry_END_


_EXTENSION_ExternalShadingGeometry_START_

_EXTENSION_ExternalShadingGeometry_END_


_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_



