*********************************************************************************************************************************************************************************************************
*  TRNBuild   2.0.164
*********************************************************************************************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING:   C:\Documents and Settings\Jeff Thornton\Desktop\Work\Building\Supermarket\Trnsys3d\Supermarket.b17
*   GET BY WORKING WITH TRNBuild 1.0 for Windows
*********************************************************************************************************************************************************************************************************
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*#C
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=SUPERMARKET
*+++ DESCRIPTION=SUPERMARKET REFERENCE BLDG NEW CONSTR. 90.1-2004 V1.3_5.0
*+++ CREATED=NICK LAHAM
*+++ ADDRESS=
*+++ CITY=
*+++ SWITCH=UNDEFINED
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- alpha calculation -------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
LAYER PLASTERBOA
 CONDUCTIVITY=  0.576 : CAPACITY=   0.84 : DENSITY=    950
LAYER FBRGLS_ASHRAE
 CONDUCTIVITY=  0.144 : CAPACITY=   0.84 : DENSITY=     12
LAYER WD_SIDN_ASHRA
 CONDUCTIVITY=  0.504 : CAPACITY=    0.9 : DENSITY=    530
LAYER TMBR_FLR_ASHR
 CONDUCTIVITY=  0.504 : CAPACITY=    1.2 : DENSITY=    650
LAYER INS_FLR_ASH
 RESISTANCE=    6.965
LAYER RFDCK_ASHRAE
 CONDUCTIVITY=  0.504 : CAPACITY=    0.9 : DENSITY=    530
LAYER CONC_SLAB
 CONDUCTIVITY=  4.068 : CAPACITY=      1 : DENSITY=   1400
LAYER INS_FLR_ASH_900
 RESISTANCE=    6.993
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY BRIGHT
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
SCHEDULE WORKDAY
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE WEEKEND
 HOURS =0.000 1.000 24.0
 VALUES=0 0 0 
SCHEDULE WORKLIGHT
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE DAYNIGHT
 HOURS =0.000 6.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE USE
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKDAY WORKDAY WORKDAY WORKDAY WORKDAY WEEKEND WEEKEND
SCHEDULE LIGHT
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WEEKEND WEEKEND
SCHEDULE SETOFF
 DAYS=1 2 3 4 5 6 7
 HOURLY=DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT WEEKEND WEEKEND
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W a l l s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WALL BND_WALL
 LAYERS   = PLASTERBOA FBRGLS_ASHRAE PLASTERBOA 
 THICKNESS= 0.012      0.066         0.012      
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL EXT_WALL
 LAYERS   = PLASTERBOA FBRGLS_ASHRAE WD_SIDN_ASHRA 
 THICKNESS= 0.012      0.066         0.009         
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL EXT_ROOF
 LAYERS   = PLASTERBOA FBRGLS_ASHRAE RFDCK_ASHRAE 
 THICKNESS= 0.01       0.112         0.019        
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL EXT_FLOOR
 LAYERS   = TMBR_FLR_ASHR INS_FLR_ASH 
 THICKNESS= 0.03          0           
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL BND_CEILING
 LAYERS   = CONC_SLAB 
 THICKNESS= 0.08      
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL BND_FLOOR
 LAYERS   = TMBR_FLR_ASHR INS_FLR_ASH 
 THICKNESS= 0.03          0           
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL GROUND_FLOOR
 LAYERS   = CONC_SLAB INS_FLR_ASH_900 
 THICKNESS= 0.08      0               
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
WALL ADJ_WALL
 LAYERS   = PLASTERBOA FBRGLS_ASHRAE PLASTERBOA 
 THICKNESS= 0.012      0.066         0.012      
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL ADJ_CEILING
 LAYERS   = CONC_SLAB 
 THICKNESS= 0.08      
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WINDOW EXT_WINDOW1
 WINID=6001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9
WINDOW EXT_WINDOW2
 WINID=6001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9
WINDOW ADJ_WINDOW
 WINID=6001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  D e f a u l t  G a i n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O t h e r  G a i n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
COOLING COOL001
 ON=26
 POWER=999999999
 HUMIDITY=100
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
HEATING HEAT001
 ON=20
 POWER=999999999
 HUMIDITY=0
 RRAD=0
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONES BAKERY DELI SALES OFFICE PRODUCE DRYSTORAGE
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ORIENTATIONS H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  BAKERY  /  A i r n o d e  BAKERY
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE BAKERY
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE BAKERY
WALL  =EXT_WALL   : SURF=  1 : AREA=    60.343 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WALL  =EXT_WALL   : SURF=  2 : AREA=   128.734 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WALL  =ADJ_WALL   : SURF=  3 : AREA=   128.734 : ADJACENT=SALES : ADJ_SURF=13 : FRONT
WALL  =ADJ_WALL   : SURF=  4 : AREA=    60.343 : ADJACENT=DELI : ADJ_SURF=10 : FRONT
WALL  =EXT_ROOF   : SURF=  5 : AREA=   209.041 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =GROUND_FLOOR : SURF=  6 : AREA=   209.041 : BOUNDARY=INPUT 1*TGROUND
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 1529.18 : VOLUME= 1274.31 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DELI  /  A i r n o d e  DELI
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DELI
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE DELI
WALL  =EXT_ROOF   : SURF=  7 : AREA=   224.719 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =GROUND_FLOOR : SURF=  8 : AREA=   224.719 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_WALL   : SURF=  9 : AREA=   138.389 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WALL  =ADJ_WALL   : SURF= 10 : AREA=    60.343 : ADJACENT=BAKERY : ADJ_SURF=4 : BACK
WALL  =ADJ_WALL   : SURF= 11 : AREA=   138.389 : ADJACENT=SALES : ADJ_SURF=14 : FRONT
WALL  =ADJ_WALL   : SURF= 12 : AREA=    60.343 : ADJACENT=OFFICE : ADJ_SURF=25 : FRONT
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 1643.86 : VOLUME= 1369.89 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  SALES  /  A i r n o d e  SALES
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE SALES
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE SALES
WALL  =ADJ_WALL   : SURF= 13 : AREA=   128.734 : ADJACENT=BAKERY : ADJ_SURF=3 : BACK
WALL  =ADJ_WALL   : SURF= 14 : AREA=   138.389 : ADJACENT=DELI : ADJ_SURF=11 : BACK
WALL  =EXT_ROOF   : SURF= 15 : AREA=   2324.94 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =GROUND_FLOOR : SURF= 16 : AREA=   2324.94 : BOUNDARY=INPUT 1*TGROUND
WALL  =ADJ_WALL   : SURF= 17 : AREA=   323.437 : ADJACENT=DRYSTORAGE : ADJ_SURF=38 : FRONT
WALL  =EXT_WALL   : SURF= 18 : AREA=   148.735 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF= 39 : AREA=   174.702 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WALL  =ADJ_WALL   : SURF= 19 : AREA=   267.123 : ADJACENT=PRODUCE : ADJ_SURF=31 : FRONT
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 17007.4 : VOLUME= 14172.8 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OFFICE  /  A i r n o d e  OFFICE
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OFFICE
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE OFFICE
WALL  =EXT_ROOF   : SURF= 20 : AREA=    88.842 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =GROUND_FLOOR : SURF= 21 : AREA=    88.842 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_WALL   : SURF= 22 : AREA=    54.712 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WALL  =EXT_WALL   : SURF= 23 : AREA=    60.343 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WALL  =ADJ_WALL   : SURF= 24 : AREA=    54.712 : ADJACENT=DRYSTORAGE : ADJ_SURF=36 : FRONT
WALL  =ADJ_WALL   : SURF= 25 : AREA=    60.343 : ADJACENT=DELI : ADJ_SURF=12 : BACK
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 649.895 : VOLUME= 541.579 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  PRODUCE  /  A i r n o d e  PRODUCE
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE PRODUCE
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE PRODUCE
WALL  =EXT_ROOF   : SURF= 26 : AREA=   711.364 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =GROUND_FLOOR : SURF= 27 : AREA=   711.364 : BOUNDARY=INPUT 1*TGROUND
WALL  =ADJ_WALL   : SURF= 28 : AREA=    98.962 : ADJACENT=DRYSTORAGE : ADJ_SURF=37 : FRONT
WALL  =EXT_WALL   : SURF= 29 : AREA=    98.962 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WALL  =EXT_WALL   : SURF= 30 : AREA=   267.123 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WALL  =ADJ_WALL   : SURF= 31 : AREA=   267.123 : ADJACENT=SALES : ADJ_SURF=19 : BACK
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 5203.77 : VOLUME= 4336.48 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DRYSTORAGE  /  A i r n o d e  DRYSTORAGE
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DRYSTORAGE
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE DRYSTORAGE
WALL  =EXT_ROOF   : SURF= 32 : AREA=   621.889 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =GROUND_FLOOR : SURF= 33 : AREA=   621.889 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_WALL   : SURF= 34 : AREA=     422.4 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WALL  =EXT_WALL   : SURF= 35 : AREA=    54.712 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WALL  =ADJ_WALL   : SURF= 36 : AREA=    54.712 : ADJACENT=OFFICE : ADJ_SURF=24 : BACK
WALL  =ADJ_WALL   : SURF= 37 : AREA=    98.962 : ADJACENT=PRODUCE : ADJ_SURF=28 : BACK
WALL  =ADJ_WALL   : SURF= 38 : AREA=   323.437 : ADJACENT=SALES : ADJ_SURF=17 : BACK
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 4549.24 : VOLUME= 3791.04 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
OUTPUTS
 TRANSFER : TIMEBASE=1.000
 DEFAULT
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  E n d
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
Window 5.2  v5.2.17  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : DOE-2 WINDOW LIB
Desc        : ASH140 DBLE - MOD
Window ID   : 6001
Tilt        : 90.0
Glazings    : 2
Frame       :  2 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       13.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.747 0.747 0.745 0.740 0.730 0.707 0.652 0.517 0.263 0.000 0.652
Abs1  0.064 0.065 0.066 0.068 0.071 0.075 0.080 0.086 0.094 0.000 0.080
Abs2  0.052 0.053 0.053 0.055 0.057 0.058 0.059 0.054 0.041 0.000 0.059
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
Rbsol 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
Tvis  0.747 0.747 0.745 0.740 0.730 0.707 0.652 0.517 0.263 0.000 0.652
Rfvis 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
Rbvis 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
SHGC  0.789 0.789 0.787 0.782 0.769 0.739 0.668 0.519 0.267 0.000 0.688
SC: 0.81
Layer ID#         9991     9991        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      3.2      3.2        0        0        0        0
Cond(W/m2-K     ) 333.9    333.9        0        0        0        0
Spectral File         None         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.39  2.43  2.12 2.12  2.24 2.24  2.32 2.32  2.49 2.49
0        6.71  30.84  3.23  2.58  2.72 2.72  2.80 2.80  2.89 2.89  3.13 3.13
783        0.00   4.00  3.52  2.03  2.12 2.12  2.24 2.24  2.32 2.32  2.49 2.49
783        6.71  30.84  3.27  2.39  2.72 2.72  2.80 2.80  2.89 2.89  3.13 3.13
*** END OF LIBRARY ***
***************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis
***************************************************************************************************
  6001   ASH140 DBLE - MOD                        3.2/13/3.2       2.89  0.789  0.747  0.136  0.747
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 69.291300 0.000000 6.096000
vertex 2 69.291300 0.000000 0.000000
vertex 3 79.190100 0.000000 0.000000
vertex 4 79.190100 0.000000 6.096000
vertex 5 79.190100 0.000000 6.096000
vertex 6 79.190100 0.000000 0.000000
vertex 7 79.190100 21.117800 0.000000
vertex 8 79.190100 21.117800 6.096000
vertex 9 69.291300 21.117800 6.096000
vertex 10 69.291300 21.117800 0.000000
vertex 11 69.291300 0.000000 0.000000
vertex 12 69.291300 0.000000 6.096000
vertex 13 79.190100 21.117800 6.096000
vertex 14 79.190100 21.117800 0.000000
vertex 15 69.291300 21.117800 0.000000
vertex 16 69.291300 21.117800 6.096000
vertex 17 69.291300 21.117800 6.096000
vertex 18 69.291300 0.000000 6.096000
vertex 19 79.190100 0.000000 6.096000
vertex 20 79.190100 21.117800 6.096000
vertex 21 79.190100 21.117800 0.000000
vertex 22 79.190100 0.000000 0.000000
vertex 23 69.291300 0.000000 0.000000
vertex 24 69.291300 21.117800 0.000000
vertex 25 69.291300 43.819400 6.096000
vertex 26 69.291300 21.117800 6.096000
vertex 27 79.190100 21.117800 6.096000
vertex 28 79.190100 43.819400 6.096000
vertex 29 79.190100 43.819400 0.000000
vertex 30 79.190100 21.117800 0.000000
vertex 31 69.291300 21.117800 0.000000
vertex 32 69.291300 43.819400 0.000000
vertex 33 79.190100 21.117800 6.096000
vertex 34 79.190100 21.117800 0.000000
vertex 35 79.190100 43.819400 0.000000
vertex 36 79.190100 43.819400 6.096000
vertex 37 69.291300 21.117800 6.096000
vertex 38 69.291300 21.117800 0.000000
vertex 39 79.190100 21.117800 0.000000
vertex 40 79.190100 21.117800 6.096000
vertex 41 69.291300 43.819400 6.096000
vertex 42 69.291300 43.819400 0.000000
vertex 43 69.291300 21.117800 0.000000
vertex 44 69.291300 21.117800 6.096000
vertex 45 79.190100 43.819400 6.096000
vertex 46 79.190100 43.819400 0.000000
vertex 47 69.291300 43.819400 0.000000
vertex 48 69.291300 43.819400 6.096000
vertex 49 69.291300 0.000000 6.096000
vertex 50 69.291300 0.000000 0.000000
vertex 51 69.291300 21.117800 0.000000
vertex 52 69.291300 21.117800 6.096000
vertex 53 69.291300 21.117800 6.096000
vertex 54 69.291300 21.117800 0.000000
vertex 55 69.291300 43.819400 0.000000
vertex 56 69.291300 43.819400 6.096000
vertex 57 16.234000 43.819400 6.096000
vertex 58 16.234000 0.000000 6.096000
vertex 59 69.291300 0.000000 6.096000
vertex 60 69.291300 43.819400 6.096000
vertex 61 69.291300 43.819400 0.000000
vertex 62 69.291300 0.000000 0.000000
vertex 63 16.234000 0.000000 0.000000
vertex 64 16.234000 43.819400 0.000000
vertex 65 69.291300 43.819400 6.096000
vertex 66 69.291300 43.819400 0.000000
vertex 67 16.234000 43.819400 0.000000
vertex 68 16.234000 43.819400 6.096000
vertex 69 16.234000 0.000000 6.096000
vertex 70 16.234000 0.000000 0.000000
vertex 71 69.291300 0.000000 0.000000
vertex 72 69.291300 0.000000 6.096000
vertex 73 16.715800 0.000000 4.725600
vertex 74 16.715800 0.000000 1.372000
vertex 75 68.809800 0.000000 1.372000
vertex 76 68.809800 0.000000 4.725600
vertex 77 16.234000 43.819400 6.096000
vertex 78 16.234000 43.819400 0.000000
vertex 79 16.234000 0.000000 0.000000
vertex 80 16.234000 0.000000 6.096000
vertex 81 69.291300 52.794400 6.096000
vertex 82 69.291300 43.819400 6.096000
vertex 83 79.190100 43.819400 6.096000
vertex 84 79.190100 52.794400 6.096000
vertex 85 79.190100 52.794400 0.000000
vertex 86 79.190100 43.819400 0.000000
vertex 87 69.291300 43.819400 0.000000
vertex 88 69.291300 52.794400 0.000000
vertex 89 79.190100 43.819400 6.096000
vertex 90 79.190100 43.819400 0.000000
vertex 91 79.190100 52.794400 0.000000
vertex 92 79.190100 52.794400 6.096000
vertex 93 79.190100 52.794400 6.096000
vertex 94 79.190100 52.794400 0.000000
vertex 95 69.291300 52.794400 0.000000
vertex 96 69.291300 52.794400 6.096000
vertex 97 69.291300 52.794400 6.096000
vertex 98 69.291300 52.794400 0.000000
vertex 99 69.291300 43.819400 0.000000
vertex 100 69.291300 43.819400 6.096000
vertex 101 69.291300 43.819400 6.096000
vertex 102 69.291300 43.819400 0.000000
vertex 103 79.190100 43.819400 0.000000
vertex 104 79.190100 43.819400 6.096000
vertex 105 0.000000 43.819400 6.096000
vertex 106 0.000000 0.000000 6.096000
vertex 107 16.234000 0.000000 6.096000
vertex 108 16.234000 43.819400 6.096000
vertex 109 16.234000 43.819400 0.000000
vertex 110 16.234000 0.000000 0.000000
vertex 111 0.000000 0.000000 0.000000
vertex 112 0.000000 43.819400 0.000000
vertex 113 16.234000 43.819400 6.096000
vertex 114 16.234000 43.819400 0.000000
vertex 115 0.000000 43.819400 0.000000
vertex 116 0.000000 43.819400 6.096000
vertex 117 0.000000 0.000000 6.096000
vertex 118 0.000000 0.000000 0.000000
vertex 119 16.234000 0.000000 0.000000
vertex 120 16.234000 0.000000 6.096000
vertex 121 0.000000 43.819400 6.096000
vertex 122 0.000000 43.819400 0.000000
vertex 123 0.000000 0.000000 0.000000
vertex 124 0.000000 0.000000 6.096000
vertex 125 16.234000 0.000000 6.096000
vertex 126 16.234000 0.000000 0.000000
vertex 127 16.234000 43.819400 0.000000
vertex 128 16.234000 43.819400 6.096000
vertex 129 0.000000 52.794400 6.096000
vertex 130 0.000000 43.819400 6.096000
vertex 131 69.291300 43.819400 6.096000
vertex 132 69.291300 52.794400 6.096000
vertex 133 69.291300 52.794400 0.000000
vertex 134 69.291300 43.819400 0.000000
vertex 135 0.000000 43.819400 0.000000
vertex 136 0.000000 52.794400 0.000000
vertex 137 69.291300 52.794400 6.096000
vertex 138 69.291300 52.794400 0.000000
vertex 139 0.000000 52.794400 0.000000
vertex 140 0.000000 52.794400 6.096000
vertex 141 0.000000 52.794400 6.096000
vertex 142 0.000000 52.794400 0.000000
vertex 143 0.000000 43.819400 0.000000
vertex 144 0.000000 43.819400 6.096000
vertex 145 69.291300 43.819400 6.096000
vertex 146 69.291300 43.819400 0.000000
vertex 147 69.291300 52.794400 0.000000
vertex 148 69.291300 52.794400 6.096000
vertex 149 0.000000 43.819400 6.096000
vertex 150 0.000000 43.819400 0.000000
vertex 151 16.234000 43.819400 0.000000
vertex 152 16.234000 43.819400 6.096000
vertex 153 16.234000 43.819400 6.096000
vertex 154 16.234000 43.819400 0.000000
vertex 155 69.291300 43.819400 0.000000
vertex 156 69.291300 43.819400 6.096000


zone BAKERY
wall 1 1 2 3 4
wall 2 5 6 7 8
wall 3 9 10 11 12
wall 4 13 14 15 16
wall 5 17 18 19 20
wall 6 21 22 23 24

zone DELI
wall 7 25 26 27 28
wall 8 29 30 31 32
wall 9 33 34 35 36
wall 10 37 38 39 40
wall 11 41 42 43 44
wall 12 45 46 47 48

zone SALES
wall 13 49 50 51 52
wall 14 53 54 55 56
wall 15 57 58 59 60
wall 16 61 62 63 64
wall 17 65 66 67 68
wall 18 69 70 71 72
window 39 73 74 75 76
wall 19 77 78 79 80

zone OFFICE
wall 20 81 82 83 84
wall 21 85 86 87 88
wall 22 89 90 91 92
wall 23 93 94 95 96
wall 24 97 98 99 100
wall 25 101 102 103 104

zone PRODUCE
wall 26 105 106 107 108
wall 27 109 110 111 112
wall 28 113 114 115 116
wall 29 117 118 119 120
wall 30 121 122 123 124
wall 31 125 126 127 128

zone DRYSTORAGE
wall 32 129 130 131 132
wall 33 133 134 135 136
wall 34 137 138 139 140
wall 35 141 142 143 144
wall 36 145 146 147 148
wall 37 149 150 151 152
wall 38 153 154 155 156
_EXTENSION_BuildingGeometry_END_


_EXTENSION_ExternalShadingGeometry_START_

_EXTENSION_ExternalShadingGeometry_END_


_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_



