*********************************************************************************************************************************************************************************************************
*  TRNBuild   2.0.164
*********************************************************************************************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING:   C:\Documents and Settings\Jeff Thornton\Desktop\Work\Building\Warehouse\Trnsys3d\Warehouse.b17
*   GET BY WORKING WITH TRNBuild 1.0 for Windows
*********************************************************************************************************************************************************************************************************
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=Warehouse
*+++ DESCRIPTION=Warehouse Reference Bldg New Constr. 90.1-2004 v1.3_5.0
*+++ CREATED=Nick LaHam
*+++ ADDRESS=
*+++ CITY=
*+++ SWITCH=UNDEFINED
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- alpha calculation -------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
LAYER PLASTERBOA
 CONDUCTIVITY=  0.576 : CAPACITY=   0.84 : DENSITY=    950
LAYER FBRGLS_ASHRAE
 CONDUCTIVITY=  0.144 : CAPACITY=   0.84 : DENSITY=     12
LAYER WD_SIDN_ASHRA
 CONDUCTIVITY=  0.504 : CAPACITY=    0.9 : DENSITY=    530
LAYER TMBR_FLR_ASHR
 CONDUCTIVITY=  0.504 : CAPACITY=    1.2 : DENSITY=    650
LAYER INS_FLR_ASH
 RESISTANCE=    6.965
LAYER RFDCK_ASHRAE
 CONDUCTIVITY=  0.504 : CAPACITY=    0.9 : DENSITY=    530
LAYER CONC_SLAB
 CONDUCTIVITY=  4.068 : CAPACITY=      1 : DENSITY=   1400
LAYER INS_FLR_ASH_900
 RESISTANCE=    6.993
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY BRIGHT
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
SCHEDULE WORKDAY
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE WEEKEND
 HOURS =0.000 1.000 24.0
 VALUES=0 0 0 
SCHEDULE WORKLIGHT
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE DAYNIGHT
 HOURS =0.000 6.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE USE
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKDAY WORKDAY WORKDAY WORKDAY WORKDAY WEEKEND WEEKEND
SCHEDULE LIGHT
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WEEKEND WEEKEND
SCHEDULE SETOFF
 DAYS=1 2 3 4 5 6 7
 HOURLY=DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT WEEKEND WEEKEND
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W a l l s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WALL BND_WALL
 LAYERS   = PLASTERBOA FBRGLS_ASHRAE PLASTERBOA 
 THICKNESS= 0.012      0.066         0.012      
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL EXT_WALL
 LAYERS   = PLASTERBOA FBRGLS_ASHRAE WD_SIDN_ASHRA 
 THICKNESS= 0.012      0.066         0.009         
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL EXT_ROOF
 LAYERS   = PLASTERBOA FBRGLS_ASHRAE RFDCK_ASHRAE 
 THICKNESS= 0.01       0.112         0.019        
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL EXT_FLOOR
 LAYERS   = TMBR_FLR_ASHR INS_FLR_ASH 
 THICKNESS= 0.03          0           
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL BND_CEILING
 LAYERS   = CONC_SLAB 
 THICKNESS= 0.08      
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL BND_FLOOR
 LAYERS   = TMBR_FLR_ASHR INS_FLR_ASH 
 THICKNESS= 0.03          0           
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL GROUND_FLOOR
 LAYERS   = CONC_SLAB INS_FLR_ASH_900 
 THICKNESS= 0.08      0               
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
WALL ADJ_WALL
 LAYERS   = PLASTERBOA FBRGLS_ASHRAE PLASTERBOA 
 THICKNESS= 0.012      0.066         0.012      
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL ADJ_CEILING
 LAYERS   = CONC_SLAB 
 THICKNESS= 0.08      
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WINDOW EXT_WINDOW1
 WINID=6001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9
WINDOW EXT_WINDOW2
 WINID=6001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9
WINDOW ADJ_WINDOW
 WINID=6001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  D e f a u l t  G a i n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O t h e r  G a i n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
COOLING COOL001
 ON=26
 POWER=999999999
 HUMIDITY=100
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
HEATING HEAT001
 ON=20
 POWER=999999999
 HUMIDITY=0
 RRAD=0
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONES BULKSTORAGE OFFICE FINESTORAGE
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ORIENTATIONS H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  BULKSTORAGE  /  A i r n o d e  BULKSTORAGE
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE BULKSTORAGE
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE BULKSTORAGE
WALL  =EXT_WALL   : SURF=  1 : AREA=   390.156 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WALL  =EXT_ROOF   : SURF=  2 : AREA=   3204.84 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =GROUND_FLOOR : SURF=  3 : AREA=   3204.84 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_WALL   : SURF=  4 : AREA=   402.193 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WALL  =EXT_WALL   : SURF=  5 : AREA=   296.194 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WALL  =EXT_ROOF   : SURF= 25 : AREA=    52.015 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WALL  =EXT_WALL   : SURF= 26 : AREA=    144.03 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WALL  =EXT_WALL   : SURF= 27 : AREA=    296.19 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WALL  =EXT_ROOF   : SURF= 28 : AREA=     5.854 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WALL  =ADJ_WALL   : SURF= 35 : AREA=   390.156 : ADJACENT=FINESTORAGE : ADJ_SURF=17 : FRONT
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 32820.1 : VOLUME= 27350.1 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OFFICE  /  A i r n o d e  OFFICE
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OFFICE
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE OFFICE
WALL  =ADJ_CEILING : SURF=  6 : AREA=   236.878 : ADJACENT=FINESTORAGE : ADJ_SURF=16 : FRONT
WALL  =GROUND_FLOOR : SURF=  7 : AREA=   236.878 : BOUNDARY=INPUT 1*TGROUND
WALL  =ADJ_WALL   : SURF=  8 : AREA=    39.015 : ADJACENT=FINESTORAGE : ADJ_SURF=33 : FRONT
WALL  =ADJ_WALL   : SURF=  9 : AREA=   110.544 : ADJACENT=FINESTORAGE : ADJ_SURF=34 : FRONT
WALL  =EXT_WALL   : SURF= 10 : AREA=    47.747 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF= 36 : AREA=     5.577 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WALL  =EXT_WALL   : SURF= 11 : AREA=    15.281 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF= 37 : AREA=     3.253 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WALL  =EXT_WALL   : SURF= 21 : AREA=    15.278 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF= 38 : AREA=     3.253 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WALL  =EXT_ROOF   : SURF= 22 : AREA=      1.95 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WALL  =EXT_WALL   : SURF= 23 : AREA=    47.742 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF= 39 : AREA=     5.577 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WALL  =EXT_ROOF   : SURF= 24 : AREA=       3.9 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 1212.91 : VOLUME= 1010.76 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  FINESTORAGE  /  A i r n o d e  FINESTORAGE
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE FINESTORAGE
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA
AIRNODE FINESTORAGE
WALL  =EXT_WALL   : SURF= 12 : AREA=   110.544 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WALL  =EXT_WALL   : SURF= 13 : AREA=    39.015 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WALL  =EXT_ROOF   : SURF= 14 : AREA=   1393.41 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =GROUND_FLOOR : SURF= 15 : AREA=   1156.53 : BOUNDARY=INPUT 1*TGROUND
WALL  =ADJ_CEILING : SURF= 16 : AREA=   236.878 : ADJACENT=OFFICE : ADJ_SURF=6 : BACK
WALL  =ADJ_WALL   : SURF= 17 : AREA=   390.156 : ADJACENT=BULKSTORAGE : ADJ_SURF=35 : BACK
WALL  =EXT_WALL   : SURF= 18 : AREA=   169.068 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WALL  =EXT_ROOF   : SURF= 19 : AREA=     1.946 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WALL  =EXT_WALL   : SURF= 20 : AREA=    90.059 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WALL  =EXT_WALL   : SURF= 29 : AREA=    90.059 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WALL  =EXT_ROOF   : SURF= 30 : AREA=     1.954 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WALL  =EXT_WALL   : SURF= 31 : AREA=   129.077 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WALL  =EXT_WALL   : SURF= 32 : AREA=   129.081 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WALL  =ADJ_WALL   : SURF= 33 : AREA=    39.015 : ADJACENT=OFFICE : ADJ_SURF=8 : BACK
WALL  =ADJ_WALL   : SURF= 34 : AREA=   110.544 : ADJACENT=OFFICE : ADJ_SURF=9 : BACK
 REGIME
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 13056.7 : VOLUME= 10880.6 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
OUTPUTS
 TRANSFER : TIMEBASE=1.000
 DEFAULT
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  E n d
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
Window 5.2  v5.2.17  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : DOE-2 WINDOW LIB
Desc        : ASH140 DBLE - MOD
Window ID   : 6001
Tilt        : 90.0
Glazings    : 2
Frame       :  2 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       13.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.747 0.747 0.745 0.740 0.730 0.707 0.652 0.517 0.263 0.000 0.652
Abs1  0.064 0.065 0.066 0.068 0.071 0.075 0.080 0.086 0.094 0.000 0.080
Abs2  0.052 0.053 0.053 0.055 0.057 0.058 0.059 0.054 0.041 0.000 0.059
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
Rbsol 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
Tvis  0.747 0.747 0.745 0.740 0.730 0.707 0.652 0.517 0.263 0.000 0.652
Rfvis 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
Rbvis 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
SHGC  0.789 0.789 0.787 0.782 0.769 0.739 0.668 0.519 0.267 0.000 0.688
SC: 0.81
Layer ID#         9991     9991        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      3.2      3.2        0        0        0        0
Cond(W/m2-K     ) 333.9    333.9        0        0        0        0
Spectral File         None         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.39  2.43  2.12 2.12  2.24 2.24  2.32 2.32  2.49 2.49
0        6.71  30.84  3.23  2.58  2.72 2.72  2.80 2.80  2.89 2.89  3.13 3.13
783        0.00   4.00  3.52  2.03  2.12 2.12  2.24 2.24  2.32 2.32  2.49 2.49
783        6.71  30.84  3.27  2.39  2.72 2.72  2.80 2.80  2.89 2.89  3.13 3.13
*** END OF LIBRARY ***
***************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis
***************************************************************************************************
  6001   ASH140 DBLE - MOD                        3.2/13/3.2       2.89  0.789  0.747  0.136  0.747
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 45.717800 100.579000 8.534000
vertex 2 45.717800 100.579000 0.000000
vertex 3 0.000000 100.579000 0.000000
vertex 4 0.000000 100.579000 8.534000
vertex 5 0.000000 100.579000 8.534000
vertex 6 0.000000 30.478500 8.534000
vertex 7 45.717800 30.478500 8.534000
vertex 8 45.717800 100.579000 8.534000
vertex 9 45.717800 100.579000 0.000000
vertex 10 45.717800 30.478500 0.000000
vertex 11 0.000000 30.478500 0.000000
vertex 12 0.000000 100.579000 0.000000
vertex 13 0.000000 100.579000 8.534000
vertex 14 0.000000 100.579000 2.796628
vertex 15 0.000000 30.478500 2.796628
vertex 16 0.000000 30.478500 8.534000
vertex 17 45.717800 65.871500 8.534000
vertex 18 45.717800 65.871500 0.000000
vertex 19 45.717800 100.579000 0.000000
vertex 20 45.717800 100.579000 8.534000
vertex 21 0.000000 100.579000 2.796628
vertex 22 0.000000 100.579000 2.054628
vertex 23 0.000000 30.478500 2.054628
vertex 24 0.000000 30.478500 2.796628
vertex 25 0.000000 100.579000 2.054628
vertex 26 0.000000 100.579000 0.000000
vertex 27 0.000000 30.478500 0.000000
vertex 28 0.000000 30.478500 2.054628
vertex 29 45.717800 30.478500 8.534000
vertex 30 45.717800 30.478500 0.000000
vertex 31 45.717800 65.185500 0.000000
vertex 32 45.717800 65.185500 8.534000
vertex 33 45.717800 65.185500 8.534000
vertex 34 45.717800 65.185500 0.000000
vertex 35 45.717800 65.871500 0.000000
vertex 36 45.717800 65.871500 8.534000
vertex 37 0.000000 30.478500 8.534000
vertex 38 0.000000 30.478500 0.000000
vertex 39 45.717800 30.478500 0.000000
vertex 40 45.717800 30.478500 8.534000
vertex 41 0.000000 9.143500 4.267000
vertex 42 0.000000 0.000000 4.267000
vertex 43 25.906700 0.000000 4.267000
vertex 44 25.906700 9.143500 4.267000
vertex 45 25.906700 9.143500 0.000000
vertex 46 25.906700 0.000000 0.000000
vertex 47 0.000000 0.000000 0.000000
vertex 48 0.000000 9.143500 0.000000
vertex 49 25.906700 0.000000 4.267000
vertex 50 25.906700 0.000000 0.000000
vertex 51 25.906700 9.143500 0.000000
vertex 52 25.906700 9.143500 4.267000
vertex 53 25.906700 9.143500 4.267000
vertex 54 25.906700 9.143500 0.000000
vertex 55 0.000000 9.143500 0.000000
vertex 56 0.000000 9.143500 4.267000
vertex 57 13.409800 0.000000 4.267000
vertex 58 13.409800 0.000000 0.000000
vertex 59 25.906700 0.000000 0.000000
vertex 60 25.906700 0.000000 4.267000
vertex 61 18.591900 0.000000 2.439300
vertex 62 18.591900 0.000000 0.914400
vertex 63 22.249300 0.000000 0.914400
vertex 64 22.249300 0.000000 2.439300
vertex 65 0.000000 4.343600 4.267000
vertex 66 0.000000 4.343600 0.000000
vertex 67 0.000000 0.000000 0.000000
vertex 68 0.000000 0.000000 4.267000
vertex 69 0.000000 3.758000 2.439300
vertex 70 0.000000 3.758000 0.914400
vertex 71 0.000000 1.624500 0.914400
vertex 72 0.000000 1.624500 2.439300
vertex 73 0.000000 9.143500 4.267000
vertex 74 0.000000 9.143500 0.000000
vertex 75 0.000000 4.800600 0.000000
vertex 76 0.000000 4.800600 4.267000
vertex 77 0.000000 7.519100 2.439300
vertex 78 0.000000 7.519100 0.914400
vertex 79 0.000000 5.385600 0.914400
vertex 80 0.000000 5.385600 2.439300
vertex 81 0.000000 4.800600 4.267000
vertex 82 0.000000 4.800600 0.000000
vertex 83 0.000000 4.343600 0.000000
vertex 84 0.000000 4.343600 4.267000
vertex 85 0.000000 0.000000 4.267000
vertex 86 0.000000 0.000000 0.000000
vertex 87 12.495800 0.000000 0.000000
vertex 88 12.495800 0.000000 4.267000
vertex 89 3.657400 0.000000 2.439300
vertex 90 3.657400 0.000000 0.914400
vertex 91 7.314800 0.000000 0.914400
vertex 92 7.314800 0.000000 2.439300
vertex 93 12.495800 0.000000 4.267000
vertex 94 12.495800 0.000000 0.000000
vertex 95 13.409800 0.000000 0.000000
vertex 96 13.409800 0.000000 4.267000
vertex 97 0.000000 0.000000 8.534000
vertex 98 0.000000 0.000000 4.267000
vertex 99 25.906700 0.000000 4.267000
vertex 100 25.906700 0.000000 8.534000
vertex 101 0.000000 9.143500 8.534000
vertex 102 0.000000 9.143500 4.267000
vertex 103 0.000000 0.000000 4.267000
vertex 104 0.000000 0.000000 8.534000
vertex 105 0.000000 30.478500 8.534000
vertex 106 0.000000 0.000000 8.534000
vertex 107 45.717800 0.000000 8.534000
vertex 108 45.717800 30.478500 8.534000
vertex 109 45.717800 30.478500 0.000000
vertex 110 45.717800 0.000000 0.000000
vertex 111 25.906700 0.000000 0.000000
vertex 112 25.906700 9.143500 0.000000
vertex 113 0.000000 9.143500 0.000000
vertex 114 0.000000 30.478500 0.000000
vertex 115 25.906700 9.143500 4.267000
vertex 116 25.906700 0.000000 4.267000
vertex 117 0.000000 0.000000 4.267000
vertex 118 0.000000 9.143500 4.267000
vertex 119 45.717800 30.478500 8.534000
vertex 120 45.717800 30.478500 0.000000
vertex 121 0.000000 30.478500 0.000000
vertex 122 0.000000 30.478500 8.534000
vertex 123 25.906700 0.000000 8.534000
vertex 124 25.906700 0.000000 0.000000
vertex 125 45.717800 0.000000 0.000000
vertex 126 45.717800 0.000000 8.534000
vertex 127 45.717800 15.125000 8.534000
vertex 128 45.717800 15.125000 0.000000
vertex 129 45.717800 15.353000 0.000000
vertex 130 45.717800 15.353000 8.534000
vertex 131 0.000000 19.696500 8.534000
vertex 132 0.000000 19.696500 0.000000
vertex 133 0.000000 9.143500 0.000000
vertex 134 0.000000 9.143500 8.534000
vertex 135 0.000000 30.478500 8.534000
vertex 136 0.000000 30.478500 0.000000
vertex 137 0.000000 19.925500 0.000000
vertex 138 0.000000 19.925500 8.534000
vertex 139 0.000000 19.925500 8.534000
vertex 140 0.000000 19.925500 0.000000
vertex 141 0.000000 19.696500 0.000000
vertex 142 0.000000 19.696500 8.534000
vertex 143 45.717800 0.000000 8.534000
vertex 144 45.717800 0.000000 0.000000
vertex 145 45.717800 15.125000 0.000000
vertex 146 45.717800 15.125000 8.534000
vertex 147 45.717800 15.353000 8.534000
vertex 148 45.717800 15.353000 0.000000
vertex 149 45.717800 30.478500 0.000000
vertex 150 45.717800 30.478500 8.534000
vertex 151 25.906700 9.143500 4.267000
vertex 152 25.906700 9.143500 0.000000
vertex 153 25.906700 0.000000 0.000000
vertex 154 25.906700 0.000000 4.267000
vertex 155 0.000000 9.143500 4.267000
vertex 156 0.000000 9.143500 0.000000
vertex 157 25.906700 9.143500 0.000000
vertex 158 25.906700 9.143500 4.267000


zone BULKSTORAGE
wall 1 1 2 3 4
wall 2 5 6 7 8
wall 3 9 10 11 12
wall 4 13 14 15 16
wall 5 17 18 19 20
wall 25 21 22 23 24
wall 26 25 26 27 28
wall 27 29 30 31 32
wall 28 33 34 35 36
wall 35 37 38 39 40

zone OFFICE
wall 6 41 42 43 44
wall 7 45 46 47 48
wall 8 49 50 51 52
wall 9 53 54 55 56
wall 10 57 58 59 60
window 36 61 62 63 64
wall 11 65 66 67 68
window 37 69 70 71 72
wall 21 73 74 75 76
window 38 77 78 79 80
wall 22 81 82 83 84
wall 23 85 86 87 88
window 39 89 90 91 92
wall 24 93 94 95 96

zone FINESTORAGE
wall 12 97 98 99 100
wall 13 101 102 103 104
wall 14 105 106 107 108
wall 15 109 110 111 112 113 114
wall 16 115 116 117 118
wall 17 119 120 121 122
wall 18 123 124 125 126
wall 19 127 128 129 130
wall 20 131 132 133 134
wall 29 135 136 137 138
wall 30 139 140 141 142
wall 31 143 144 145 146
wall 32 147 148 149 150
wall 33 151 152 153 154
wall 34 155 156 157 158
_EXTENSION_BuildingGeometry_END_


_EXTENSION_ExternalShadingGeometry_START_

_EXTENSION_ExternalShadingGeometry_END_


_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_



