*****************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************
*  TRNBuild   2.0.205
*****************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING:   C:\Trnsys17_1\Tess Models\Examples\TESS Featured Example\AIM40.bui
*   GET BY WORKING WITH TRNBuild 1.0 for Windows
*****************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************
*
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- alpha calculation -------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
LAYER UNDRSLB
 RESISTANCE=      0.1
LAYER UNDGRD
 RESISTANCE=      0.1
LAYER SIP8IN
 CONDUCTIVITY=0.135556 : CAPACITY=    1.4 : DENSITY=     10
LAYER GYPBOARD
 CONDUCTIVITY=    612 : CAPACITY=   1.09 : DENSITY=    800
LAYER 2X4_STUD_W
 CONDUCTIVITY=  1.695 : CAPACITY=  1.036 : DENSITY=   49.1
LAYER 2X12_STUD_24OC
 CONDUCTIVITY=   5.63 : CAPACITY=  1.024 : DENSITY=   33.1
LAYER SIP12IN
 CONDUCTIVITY=0.131686 : CAPACITY=    1.4 : DENSITY=     10
LAYER METALROOF
 CONDUCTIVITY=    163 : CAPACITY=    0.5 : DENSITY=   7824
LAYER 2X4STUDUNINS
 CONDUCTIVITY=  1.695 : CAPACITY=  1.036 : DENSITY=   49.1
LAYER 2X14_24OC_INS
 CONDUCTIVITY=   0.18 : CAPACITY=  0.871 : DENSITY=     47
LAYER 3_4_HARDWD
 CONDUCTIVITY=  0.571 : CAPACITY=  1.256 : DENSITY=  720.8
LAYER CONCRETESL
 CONDUCTIVITY=  4.068 : CAPACITY=      1 : DENSITY=   1400
LAYER FOAMINSULA
 CONDUCTIVITY=  0.144 : CAPACITY=    1.4 : DENSITY=     10
LAYER TILE
 CONDUCTIVITY=    3.6 : CAPACITY=      1 : DENSITY=   2000
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
INPUTS TIN_STOR_EGRDWALL TIN_STOR_SGRND H_OUTSIDE TIN_SLAB_WEIGHTS TIN_SLAB_STOR TIN_WEIGHTS_WGRNDWALL TIN_WEIGHTS_SGRNDWALL TIN_SLAB_GAME TIN_GAME_WWALL TIN_GAME_EWALL TIN_NORTHGRDWALL TIN_SLAB_GARAGE PEO_STOR LGT_STOR EQP_STOR LAT_STOR PEO_GAME LGT_GAME EQP_GAME LAT_GAME PEO_DINING LGT_DINING EQP_DINING LAT_DINING PEO_LIVING LGT_LIVING EQP_LIVING LAT_LIVING PEO_WEIGHTS LGT_WEIGHTS EQP_WEIGHTS ;
 LAT_WEIGHTS PEO_1STBED LGT_1STBED EQP_1STBED LAT_1STBED PEO_1STNWAREA LGT_1STNWAREA EQP_1STNWAREA LAT_1STNWAREA PEO_MASTERBED LGT_MASTERBED EQP_MASTERBED LAT_MASTERBED PEO_2NDBED LGT_2NDBED EQP_2NDBED LAT_2NDBED PEO_2NDLIVING LGT_2NDLIVING EQP_2NDLIVING LAT_2NDLIVING PEO_GARAGE LGT_GARAGE EQP_GARAGE LAT_GARAGE PEO_OFFICE LGT_OFFICE EQP_OFFICE LAT_OFFICE WIN_EXT_SHADE T_SET_COOL T_SET_HEAT ;
 INF_GAME INF_DIN INF_LIV INF_WEIGHTS INF_1STBR INF_1STNWAREA INF_MB INF_2NDBR INF_2NDLIV INF_OFFICE VNT_GAME VNT_DIN VNT_LIV VNT_WEIGHTS VNT_1STBR VNT_1STNWAREA VNT_MB VNT_2NDBR VNT_2NDLIV VNT_OFFICE TVNT_1STBR RHVNT_1STBR TVNT_1STNWAREA RHVNT_1STNWAREA TVNT_2NDBR RHVNT_2NDBR TVNT_2NDLIV RHVNT_2NDLIV TVNT_DIN RHVNT_DIN TVNT_GAME RHVNT_GAME TVNT_LIV RHVNT_LIV TVNT_MB RHVNT_MB TVNT_OFFICE ;
 RHVNT_OFFICE TVNT_WEIGHTS RHVNT_WEIGHTS
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  S c h e d u l e s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W a l l s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WALL SLAB
 LAYERS   = CONCRETESL FOAMINSULA 
 THICKNESS= 0.102      0.076      
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = FLOOR : HBACK= 0.0001
WALL GRNDWALL
 LAYERS   = GYPBOARD FOAMINSULA CONCRETESL FOAMINSULA 
 THICKNESS= 0.016    0.064      0.203      0.064      
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = VERTICAL : HBACK= 0.0001
WALL EXTWALL
 LAYERS   = GYPBOARD SIP8IN 
 THICKNESS= 0.016    0.203  
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = VERTICAL : HBACK= INPUT 1*H_OUTSIDE
WALL INTWALL
 LAYERS   = GYPBOARD 2X4STUDUNINS GYPBOARD 
 THICKNESS= 0.016    0.089        0.016    
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = VERTICAL : HBACK= VERTICAL
WALL FLOOR
 LAYERS   = 3_4_HARDWD 2X14_24OC_INS 
 THICKNESS= 0.019      0.356         
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = FLOOR : HBACK= FLOOR
WALL ROOF
 LAYERS   = GYPBOARD SIP12IN METALROOF 
 THICKNESS= 0.016    0.305   0.008     
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = CEILING : HBACK= INPUT 1*H_OUTSIDE
WALL 2NDFLOOR
 LAYERS   = 3_4_HARDWD 2X12_STUD_24OC 
 THICKNESS= 0.019      0.356          
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = FLOOR : HBACK= FLOOR
WALL SLAB_GARAGE
 LAYERS   = CONCRETESL 
 THICKNESS= 0.102      
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = FLOOR : HBACK= 0.0001
WALL EXT_FLOOR
 LAYERS   = TILE  2X14_24OC_INS 
 THICKNESS= 0.013 0.356         
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = FLOOR : HBACK= INPUT 1*H_OUTSIDE
WALL EXTWALL_ADJ
 LAYERS   = GYPBOARD SIP8IN 
 THICKNESS= 0.016    0.203  
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = VERTICAL : HBACK= VERTICAL
WALL PORCH_ROOF
 LAYERS   = SIP8IN METALROOF 
 THICKNESS= 0.152  0.008     
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = CEILING : HBACK= INPUT 1*H_OUTSIDE
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W i n d o w s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WINDOW WIN_NWE
 WINID=4446 : HINSIDE=VERTICAL : HOUTSIDE=INPUT 1*H_OUTSIDE : SLOPE=90 : SPACID=1 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576
WINDOW WIN_S_SHD
 WINID=4447 : HINSIDE=VERTICAL : HOUTSIDE=INPUT 1*H_OUTSIDE : SLOPE=90 : SPACID=1 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  D e f a u l t  G a i n s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
GAIN PERS_ISO04
 CONVECTIVE=180 : RADIATIVE=90 : HUMIDITY=0.11
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O t h e r  G a i n s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
GAIN LIGHTS
 CONVECTIVE=0.1 : RADIATIVE=0.9 : HUMIDITY=0
GAIN EQUIP
 CONVECTIVE=0.5 : RADIATIVE=0.5 : HUMIDITY=0
GAIN LATENT
 CONVECTIVE=0 : RADIATIVE=0 : HUMIDITY=1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
INFILTRATION INFIL001
 AIRCHANGE=INPUT 1*INF_GAME
INFILTRATION INFIL002
 AIRCHANGE=INPUT 1*INF_DIN
INFILTRATION INFIL003
 AIRCHANGE=INPUT 1*INF_LIV
INFILTRATION INFIL004
 AIRCHANGE=INPUT 1*INF_WEIGHTS
INFILTRATION INFIL005
 AIRCHANGE=INPUT 1*INF_1STBR
INFILTRATION INFIL006
 AIRCHANGE=INPUT 1*INF_1STNWAREA
INFILTRATION INFIL007
 AIRCHANGE=INPUT 1*INF_MB
INFILTRATION INFIL008
 AIRCHANGE=INPUT 1*INF_2NDBR
INFILTRATION INFIL009
 AIRCHANGE=INPUT 1*INF_2NDLIV
INFILTRATION INFIL010
 AIRCHANGE=INPUT 1*INF_OFFICE
INFILTRATION INFIL011
 AIRCHANGE=0.6
INFILTRATION INFIL012
 AIRCHANGE=0.6
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
VENTILATION VENT_GAME
 TEMPERATURE=INPUT 1*TVNT_GAME
 AIRCHANGE=INPUT 0.005274*VNT_GAME
 HUMIDITY=INPUT 1*RHVNT_GAME
VENTILATION VENT_DIN
 TEMPERATURE=INPUT 1*TVNT_DIN
 AIRCHANGE=INPUT 0.015723*VNT_DIN
 HUMIDITY=INPUT 1*RHVNT_DIN
VENTILATION VENT_LIV
 TEMPERATURE=INPUT 1*TVNT_LIV
 AIRCHANGE=INPUT 0.003639*VNT_LIV
 HUMIDITY=INPUT 1*RHVNT_LIV
VENTILATION VENT_WEIGHTS
 TEMPERATURE=INPUT 1*TVNT_WEIGHTS
 AIRCHANGE=INPUT 0.004931*VNT_WEIGHTS
 HUMIDITY=INPUT 1*RHVNT_WEIGHTS
VENTILATION VENT_1STBR
 TEMPERATURE=INPUT 1*TVNT_1STBR
 AIRCHANGE=INPUT 0.009804*VNT_1STBR
 HUMIDITY=INPUT 1*RHVNT_1STBR
VENTILATION VENT_1STNWAREA
 TEMPERATURE=INPUT 1*TVNT_1STNWAREA
 AIRCHANGE=INPUT 0.01282*VNT_1STNWAREA
 HUMIDITY=INPUT 1*RHVNT_1STNWAREA
VENTILATION VENT_MB
 TEMPERATURE=INPUT 1*TVNT_MB
 AIRCHANGE=INPUT 0.004296*VNT_MB
 HUMIDITY=INPUT 1*RHVNT_MB
VENTILATION VENT_2NDBR
 TEMPERATURE=INPUT 1*TVNT_2NDBR
 AIRCHANGE=INPUT 0.007003*VNT_2NDBR
 HUMIDITY=INPUT 1*RHVNT_2NDBR
VENTILATION VENT_2NDLIV
 TEMPERATURE=INPUT 1*TVNT_2NDLIV
 AIRCHANGE=INPUT 0.003086*VNT_2NDLIV
 HUMIDITY=INPUT 1*RHVNT_2NDLIV
VENTILATION VENT_OFFICE
 TEMPERATURE=INPUT 1*TVNT_OFFICE
 AIRCHANGE=INPUT 0.003577*VNT_OFFICE
 HUMIDITY=INPUT 1*RHVNT_OFFICE
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONES STOR GAME DINING LIVING WEIGHTS 1STFLOORBED 1STFLOOR_NWAREA MASTERBED 2NDFLOORBED 2NDFLOORLIVING GARAGE OFFICE PORCH
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS NORTH WEST HORIZONTAL E_UNDERPORCH S_UNDERPORCH E_D S3_D E1_D S2_D S_PORCH_ROOF S1_U S2_U S3_U W1_U E1_U E_U N_ROOF S_ROOF E_ROOF W_ROOF S_GARAGE S_GARAGE_ROOF N_GARAGE_ROOF E_GARAGE E_GARAGE_D E2_D
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  STOR  /  A i r n o d e  STOR
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE STOR
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
AIRNODE STOR
WALL  =SLAB       : SURF=  1 : AREA=   30.6187 : BOUNDARY=INPUT 1*TIN_SLAB_STOR
WALL  =GRNDWALL   : SURF=  2 : AREA=    9.8903 : BOUNDARY=INPUT 1*TIN_STOR_EGRDWALL
WALL  =GRNDWALL   : SURF=  3 : AREA=      7.19 : BOUNDARY=INPUT 1*TIN_STOR_SGRND
WALL  =EXTWALL    : SURF=  4 : AREA=     7.912 : EXTERNAL : ORI=E_UNDERPORCH : FSKY=0.05
WALL  =EXTWALL    : SURF=  5 : AREA=      5.75 : EXTERNAL : ORI=S_UNDERPORCH : FSKY=0.05
WALL  =INTWALL    : SURF=  6 : AREA=     10.03 : ADJACENT=GAME : ADJ_SURF=7 : FRONT
WALL  =FLOOR      : SURF=  8 : AREA=     19.19 : ADJACENT=DINING : ADJ_SURF=9 : BACK
WALL  =FLOOR      : SURF= 10 : AREA=     11.42 : ADJACENT=LIVING : ADJ_SURF=11 : BACK
WALL  =INTWALL    : SURF= 13 : AREA=      17.8 : ADJACENT=WEIGHTS : ADJ_SURF=14 : FRONT
 REGIME
 GAIN        = PERS_ISO04 : SCALE= INPUT 1*PEO_STOR : GEOPOS= 0
 GAIN        = LIGHTS     : SCALE= INPUT 1*LGT_STOR : GEOPOS= 0
 GAIN        = EQUIP      : SCALE= INPUT 1*EQP_STOR : GEOPOS= 0
 GAIN        = LATENT     : SCALE= INPUT 1*LAT_STOR : GEOPOS= 0
 CAPACITANCE = 876.6   : VOLUME= 73.05   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  GAME  /  A i r n o d e  GAME
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE GAME
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
AIRNODE GAME
WALL  =INTWALL    : SURF=  7 : AREA=     10.03 : ADJACENT=STOR : ADJ_SURF=6 : BACK
WALL  =INTWALL    : SURF= 16 : AREA=     23.45 : ADJACENT=WEIGHTS : ADJ_SURF=15 : BACK
WALL  =SLAB       : SURF= 21 : AREA=   57.4574 : BOUNDARY=INPUT 1*TIN_SLAB_GAME
WALL  =GRNDWALL   : SURF= 22 : AREA=    6.1644 : BOUNDARY=INPUT 1*TIN_GAME_WWALL
WALL  =GRNDWALL   : SURF= 23 : AREA=    6.1644 : BOUNDARY=INPUT 1*TIN_GAME_EWALL
WALL  =GRNDWALL   : SURF= 24 : AREA=   21.6483 : BOUNDARY=INPUT 1*TIN_NORTHGRDWALL
WALL  =EXTWALL    : SURF= 25 : AREA=      4.41 : EXTERNAL : ORI=WEST : FSKY=0.5
WINDOW=WIN_NWE    : SURF=109 : AREA=      0.52 : EXTERNAL : ORI=WEST : FSKY=0.5
WALL  =EXTWALL    : SURF= 26 : AREA=      4.93 : EXTERNAL : ORI=E_UNDERPORCH : FSKY=0.05
WALL  =EXTWALL    : SURF= 27 : AREA=     15.94 : EXTERNAL : ORI=NORTH : FSKY=0.5
WINDOW=WIN_NWE    : SURF=110 : AREA=      0.46 : EXTERNAL : ORI=NORTH : FSKY=0.5
WINDOW=WIN_NWE    : SURF=111 : AREA=      0.46 : EXTERNAL : ORI=NORTH : FSKY=0.5
WINDOW=WIN_NWE    : SURF=112 : AREA=      0.46 : EXTERNAL : ORI=NORTH : FSKY=0.5
WALL  =FLOOR      : SURF= 30 : AREA=      2.68 : ADJACENT=LIVING : ADJ_SURF=31 : FRONT
WALL  =FLOOR      : SURF= 32 : AREA=     31.07 : ADJACENT=1STFLOORBED : ADJ_SURF=33 : FRONT
WALL  =FLOOR      : SURF= 34 : AREA=     23.71 : ADJACENT=1STFLOOR_NWAREA : ADJ_SURF=35 : FRONT
 REGIME
 GAIN        = PERS_ISO04 : SCALE= INPUT 1*PEO_GAME : GEOPOS= 0
 GAIN        = LIGHTS     : SCALE= INPUT 1*LGT_GAME : GEOPOS= 0
 GAIN        = EQUIP      : SCALE= INPUT 1*EQP_GAME : GEOPOS= 0
 GAIN        = LATENT     : SCALE= INPUT 1*LAT_GAME : GEOPOS= 0
 INFILTRATION= INFIL001
 CAPACITANCE = 1891.4  : VOLUME= 157.62  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DINING  /  A i r n o d e  DINING
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DINING
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
AIRNODE DINING
WALL  =FLOOR      : SURF=  9 : AREA=     19.19 : ADJACENT=STOR : ADJ_SURF=8 : FRONT
WALL  =INTWALL    : SURF= 54 : AREA=      11.7 : ADJACENT=LIVING : ADJ_SURF=53 : BACK
WALL  =2NDFLOOR   : SURF= 55 : AREA=     19.19 : ADJACENT=2NDFLOORBED : ADJ_SURF=56 : FRONT
WALL  =EXTWALL    : SURF= 59 : AREA=     10.54 : EXTERNAL : ORI=E_D : FSKY=0.5
WINDOW=WIN_NWE    : SURF=126 : AREA=      1.16 : EXTERNAL : ORI=E_D : FSKY=0.5
WALL  =INTWALL    : SURF= 60 : AREA=      12.3 : ADJACENT=LIVING : ADJ_SURF=61 : FRONT
WALL  =EXTWALL    : SURF= 62 : AREA=      12.3 : EXTERNAL : ORI=S3_D : FSKY=0.5
 REGIME
 GAIN        = PERS_ISO04 : SCALE= INPUT 1*PEO_DINING : GEOPOS= 0
 GAIN        = LIGHTS     : SCALE= INPUT 1*LGT_DINING : GEOPOS= 0
 GAIN        = EQUIP      : SCALE= INPUT 1*EQP_DINING : GEOPOS= 0
 GAIN        = LATENT     : SCALE= INPUT 1*LAT_DINING : GEOPOS= 0
 INFILTRATION= INFIL002
 VENTILATION = VENT_DIN
 CAPACITANCE = 631.6   : VOLUME= 52.63   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  LIVING  /  A i r n o d e  LIVING
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE LIVING
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
AIRNODE LIVING
WALL  =FLOOR      : SURF= 11 : AREA=     11.42 : ADJACENT=STOR : ADJ_SURF=10 : FRONT
WALL  =FLOOR      : SURF= 29 : AREA=     61.57 : ADJACENT=WEIGHTS : ADJ_SURF=28 : BACK
WALL  =FLOOR      : SURF= 31 : AREA=      2.68 : ADJACENT=GAME : ADJ_SURF=30 : BACK
WALL  =2NDFLOOR   : SURF= 36 : AREA=      2.68 : ADJACENT=MASTERBED : ADJ_SURF=37 : FRONT
WALL  =INTWALL    : SURF= 47 : AREA=     12.26 : ADJACENT=1STFLOOR_NWAREA : ADJ_SURF=46 : BACK
WALL  =INTWALL    : SURF= 51 : AREA=     21.67 : ADJACENT=1STFLOORBED : ADJ_SURF=50 : BACK
WALL  =EXTWALL    : SURF= 52 : AREA=      9.77 : EXTERNAL : ORI=E_D : FSKY=0.5
WALL  =INTWALL    : SURF= 53 : AREA=      11.7 : ADJACENT=DINING : ADJ_SURF=54 : FRONT
WALL  =2NDFLOOR   : SURF= 57 : AREA=     10.83 : ADJACENT=2NDFLOORBED : ADJ_SURF=58 : FRONT
WALL  =INTWALL    : SURF= 61 : AREA=      12.3 : ADJACENT=DINING : ADJ_SURF=60 : BACK
WALL  =EXTWALL    : SURF= 63 : AREA=     15.94 : EXTERNAL : ORI=WEST : FSKY=0.5
WINDOW=WIN_NWE    : SURF=124 : AREA=      0.93 : EXTERNAL : ORI=WEST : FSKY=0.5
WINDOW=WIN_NWE    : SURF=125 : AREA=      0.93 : EXTERNAL : ORI=WEST : FSKY=0.5
WALL  =EXTWALL_ADJ : SURF= 64 : AREA=     13.43 : ADJACENT=PORCH : ADJ_SURF=135 : FRONT
WALL  =EXTWALL_ADJ : SURF= 65 : AREA=      4.14 : ADJACENT=PORCH : ADJ_SURF=136 : FRONT
WALL  =EXTWALL    : SURF= 66 : AREA=      3.66 : EXTERNAL : ORI=S2_D : FSKY=0.5
WINDOW=WIN_S_SHD  : SURF=133 : AREA=      7.85 : EXTERNAL : ORI=S2_D : FSKY=0.5 : ESHADE=INPUT 1*WIN_EXT_SHADE
WALL  =EXTWALL    : SURF= 67 : AREA=      4.14 : EXTERNAL : ORI=E1_D : FSKY=0.5
WALL  =EXT_FLOOR  : SURF= 68 : AREA=      7.77 : EXTERNAL : ORI=S_UNDERPORCH : FSKY=0.01
WALL  =ROOF       : SURF= 69 : AREA=      4.14 : EXTERNAL : ORI=S_PORCH_ROOF : FSKY=0.707
WALL  =2NDFLOOR   : SURF= 70 : AREA=     42.46 : ADJACENT=2NDFLOORLIVING : ADJ_SURF=71 : FRONT
 REGIME
 GAIN        = PERS_ISO04 : SCALE= INPUT 1*PEO_LIVING : GEOPOS= 0
 GAIN        = LIGHTS     : SCALE= INPUT 1*LGT_LIVING : GEOPOS= 0
 GAIN        = EQUIP      : SCALE= INPUT 1*EQP_LIVING : GEOPOS= 0
 GAIN        = LATENT     : SCALE= INPUT 1*LAT_LIVING : GEOPOS= 0
 INFILTRATION= INFIL003
 VENTILATION = VENT_LIV
 CAPACITANCE = 2747    : VOLUME= 228.92  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  WEIGHTS  /  A i r n o d e  WEIGHTS
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE WEIGHTS
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
AIRNODE WEIGHTS
WALL  =SLAB       : SURF= 12 : AREA=    61.567 : BOUNDARY=INPUT 1*TIN_SLAB_WEIGHTS
WALL  =INTWALL    : SURF= 14 : AREA=      17.8 : ADJACENT=STOR : ADJ_SURF=13 : BACK
WALL  =INTWALL    : SURF= 15 : AREA=     23.45 : ADJACENT=GAME : ADJ_SURF=16 : FRONT
WALL  =GRNDWALL   : SURF= 17 : AREA=    9.8903 : BOUNDARY=INPUT 1*TIN_WEIGHTS_WGRNDWALL
WALL  =EXTWALL    : SURF= 18 : AREA=      6.76 : EXTERNAL : ORI=WEST : FSKY=0.5
WINDOW=WIN_NWE    : SURF=108 : AREA=      1.15 : EXTERNAL : ORI=WEST : FSKY=0.5
WALL  =GRNDWALL   : SURF= 19 : AREA=    14.458 : BOUNDARY=INPUT 1*TIN_WEIGHTS_SGRNDWALL
WALL  =EXTWALL    : SURF= 20 : AREA=    11.566 : EXTERNAL : ORI=S_UNDERPORCH : FSKY=0.05
WALL  =FLOOR      : SURF= 28 : AREA=     61.57 : ADJACENT=LIVING : ADJ_SURF=29 : FRONT
 REGIME
 GAIN        = PERS_ISO04 : SCALE= INPUT 1*PEO_WEIGHTS : GEOPOS= 0
 GAIN        = LIGHTS     : SCALE= INPUT 1*LGT_WEIGHTS : GEOPOS= 0
 GAIN        = EQUIP      : SCALE= INPUT 1*EQP_WEIGHTS : GEOPOS= 0
 GAIN        = LATENT     : SCALE= INPUT 1*LAT_WEIGHTS : GEOPOS= 0
 INFILTRATION= INFIL004
 CAPACITANCE = 2026.7  : VOLUME= 168.89  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  1STFLOORBED  /  A i r n o d e  1STFLOORBED
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE 1STFLOORBED
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
AIRNODE 1STFLOORBED
WALL  =FLOOR      : SURF= 33 : AREA=     31.07 : ADJACENT=GAME : ADJ_SURF=32 : BACK
WALL  =2NDFLOOR   : SURF= 38 : AREA=     31.07 : ADJACENT=MASTERBED : ADJ_SURF=39 : FRONT
WALL  =INTWALL    : SURF= 45 : AREA=      11.1 : ADJACENT=1STFLOOR_NWAREA : ADJ_SURF=44 : BACK
WALL  =EXTWALL    : SURF= 48 : AREA=     21.04 : EXTERNAL : ORI=NORTH : FSKY=0.5
WINDOW=WIN_NWE    : SURF=113 : AREA=      0.93 : EXTERNAL : ORI=NORTH : FSKY=0.5
WINDOW=WIN_NWE    : SURF=114 : AREA=      0.93 : EXTERNAL : ORI=NORTH : FSKY=0.5
WALL  =EXTWALL    : SURF= 49 : AREA=      6.24 : EXTERNAL : ORI=E_D : FSKY=0.5
WINDOW=WIN_NWE    : SURF=120 : AREA=      1.16 : EXTERNAL : ORI=E_D : FSKY=0.5
WALL  =INTWALL    : SURF= 50 : AREA=     21.67 : ADJACENT=LIVING : ADJ_SURF=51 : FRONT
 REGIME
 GAIN        = PERS_ISO04 : SCALE= INPUT 1*PEO_1STBED : GEOPOS= 0
 GAIN        = LIGHTS     : SCALE= INPUT 1*LGT_1STBED : GEOPOS= 0
 GAIN        = EQUIP      : SCALE= INPUT 1*EQP_1STBED : GEOPOS= 0
 GAIN        = LATENT     : SCALE= INPUT 1*LAT_1STBED : GEOPOS= 0
 INFILTRATION= INFIL005
 VENTILATION = VENT_1STBR
 CAPACITANCE = 1023    : VOLUME= 85.25   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  1STFLOOR_NWAREA  /  A i r n o d e  1STFLOOR_NWAREA
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE 1STFLOOR_NWAREA
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
AIRNODE 1STFLOOR_NWAREA
WALL  =FLOOR      : SURF= 35 : AREA=     23.71 : ADJACENT=GAME : ADJ_SURF=34 : BACK
WALL  =2NDFLOOR   : SURF= 40 : AREA=     23.71 : ADJACENT=MASTERBED : ADJ_SURF=41 : FRONT
WALL  =EXTWALL    : SURF= 42 : AREA=     10.36 : EXTERNAL : ORI=WEST : FSKY=0.5
WINDOW=WIN_NWE    : SURF=119 : AREA=      0.74 : EXTERNAL : ORI=WEST : FSKY=0.5
WALL  =EXTWALL    : SURF= 43 : AREA=      15.5 : EXTERNAL : ORI=NORTH : FSKY=0.5
WINDOW=WIN_NWE    : SURF=115 : AREA=      0.58 : EXTERNAL : ORI=NORTH : FSKY=0.5
WALL  =INTWALL    : SURF= 44 : AREA=      11.1 : ADJACENT=1STFLOORBED : ADJ_SURF=45 : FRONT
WALL  =INTWALL    : SURF= 46 : AREA=     12.26 : ADJACENT=LIVING : ADJ_SURF=47 : FRONT
 REGIME
 GAIN        = PERS_ISO04 : SCALE= INPUT 1*PEO_1STNWAREA : GEOPOS= 0
 GAIN        = LIGHTS     : SCALE= INPUT 1*LGT_1STNWAREA : GEOPOS= 0
 GAIN        = EQUIP      : SCALE= INPUT 1*EQP_1STNWAREA : GEOPOS= 0
 GAIN        = LATENT     : SCALE= INPUT 1*LAT_1STNWAREA : GEOPOS= 0
 INFILTRATION= INFIL006
 VENTILATION = VENT_1STNWAREA
 CAPACITANCE = 780.5   : VOLUME= 65.04   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  MASTERBED  /  A i r n o d e  MASTERBED
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE MASTERBED
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
AIRNODE MASTERBED
WALL  =2NDFLOOR   : SURF= 37 : AREA=      2.68 : ADJACENT=LIVING : ADJ_SURF=36 : BACK
WALL  =2NDFLOOR   : SURF= 39 : AREA=     31.07 : ADJACENT=1STFLOORBED : ADJ_SURF=38 : BACK
WALL  =2NDFLOOR   : SURF= 41 : AREA=     23.71 : ADJACENT=1STFLOOR_NWAREA : ADJ_SURF=40 : BACK
WALL  =EXTWALL    : SURF= 72 : AREA=    35.703 : EXTERNAL : ORI=NORTH : FSKY=0.5
WINDOW=WIN_NWE    : SURF=116 : AREA=      0.93 : EXTERNAL : ORI=NORTH : FSKY=0.5
WINDOW=WIN_NWE    : SURF=117 : AREA=      0.93 : EXTERNAL : ORI=NORTH : FSKY=0.5
WINDOW=WIN_NWE    : SURF=118 : AREA=      1.11 : EXTERNAL : ORI=NORTH : FSKY=0.5
WINDOW=WIN_NWE    : SURF=122 : AREA=     0.427 : EXTERNAL : ORI=NORTH : FSKY=0.5
WALL  =EXTWALL    : SURF= 73 : AREA=     12.54 : EXTERNAL : ORI=WEST : FSKY=0.5
WINDOW=WIN_NWE    : SURF=121 : AREA=      1.16 : EXTERNAL : ORI=WEST : FSKY=0.5
WALL  =EXTWALL    : SURF= 74 : AREA=     12.94 : EXTERNAL : ORI=E_U : FSKY=0.5
WINDOW=WIN_NWE    : SURF=123 : AREA=      0.76 : EXTERNAL : ORI=E_U : FSKY=0.5
WALL  =ROOF       : SURF= 75 : AREA=      59.3 : EXTERNAL : ORI=N_ROOF : FSKY=0.707
WALL  =INTWALL    : SURF= 79 : AREA=      19.7 : ADJACENT=2NDFLOORBED : ADJ_SURF=78 : BACK
WALL  =INTWALL    : SURF= 94 : AREA=      37.1 : ADJACENT=2NDFLOORLIVING : ADJ_SURF=93 : BACK
 REGIME
 GAIN        = PERS_ISO04 : SCALE= INPUT 1*PEO_MASTERBED : GEOPOS= 0
 GAIN        = LIGHTS     : SCALE= INPUT 1*LGT_MASTERBED : GEOPOS= 0
 GAIN        = EQUIP      : SCALE= INPUT 1*EQP_MASTERBED : GEOPOS= 0
 GAIN        = LATENT     : SCALE= INPUT 1*LAT_MASTERBED : GEOPOS= 0
 INFILTRATION= INFIL007
 VENTILATION = VENT_MB
 CAPACITANCE = 2330.4  : VOLUME= 194.2   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  2NDFLOORBED  /  A i r n o d e  2NDFLOORBED
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE 2NDFLOORBED
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
AIRNODE 2NDFLOORBED
WALL  =2NDFLOOR   : SURF= 56 : AREA=     19.19 : ADJACENT=DINING : ADJ_SURF=55 : BACK
WALL  =2NDFLOOR   : SURF= 58 : AREA=     10.83 : ADJACENT=LIVING : ADJ_SURF=57 : BACK
WALL  =EXTWALL    : SURF= 76 : AREA=     24.95 : EXTERNAL : ORI=E_U : FSKY=0.5
WINDOW=WIN_NWE    : SURF=131 : AREA=      0.76 : EXTERNAL : ORI=E_U : FSKY=0.5
WINDOW=WIN_NWE    : SURF=132 : AREA=      0.76 : EXTERNAL : ORI=E_U : FSKY=0.5
WALL  =ROOF       : SURF= 77 : AREA=      5.87 : EXTERNAL : ORI=N_ROOF : FSKY=0.707
WALL  =INTWALL    : SURF= 78 : AREA=      19.7 : ADJACENT=MASTERBED : ADJ_SURF=79 : FRONT
WALL  =ROOF       : SURF= 80 : AREA=     26.42 : EXTERNAL : ORI=S_ROOF : FSKY=0.707
WALL  =INTWALL    : SURF= 81 : AREA=     22.34 : ADJACENT=2NDFLOORLIVING : ADJ_SURF=82 : FRONT
WALL  =EXTWALL    : SURF= 83 : AREA=      9.09 : EXTERNAL : ORI=S3_U : FSKY=0.5
WINDOW=WIN_S_SHD  : SURF=130 : AREA=      3.25 : EXTERNAL : ORI=S3_U : FSKY=0.5
 REGIME
 GAIN        = PERS_ISO04 : SCALE= INPUT 1*PEO_2NDBED : GEOPOS= 0
 GAIN        = LIGHTS     : SCALE= INPUT 1*LGT_2NDBED : GEOPOS= 0
 GAIN        = EQUIP      : SCALE= INPUT 1*EQP_2NDBED : GEOPOS= 0
 GAIN        = LATENT     : SCALE= INPUT 1*LAT_2NDBED : GEOPOS= 0
 INFILTRATION= INFIL008
 VENTILATION = VENT_2NDBR
 CAPACITANCE = 1425.6  : VOLUME= 118.8   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  2NDFLOORLIVING  /  A i r n o d e  2NDFLOORLIVING
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE 2NDFLOORLIVING
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
AIRNODE 2NDFLOORLIVING
WALL  =2NDFLOOR   : SURF= 71 : AREA=     42.46 : ADJACENT=LIVING : ADJ_SURF=70 : BACK
WALL  =INTWALL    : SURF= 82 : AREA=     22.34 : ADJACENT=2NDFLOORBED : ADJ_SURF=81 : BACK
WALL  =ROOF       : SURF= 84 : AREA=     12.65 : EXTERNAL : ORI=N_ROOF : FSKY=0.707
WALL  =ROOF       : SURF= 85 : AREA=     52.13 : EXTERNAL : ORI=S_ROOF : FSKY=0.707
WALL  =EXTWALL    : SURF= 86 : AREA=     25.31 : EXTERNAL : ORI=WEST : FSKY=0.5
WINDOW=WIN_NWE    : SURF=127 : AREA=      1.16 : EXTERNAL : ORI=WEST : FSKY=0.5
WALL  =EXTWALL    : SURF= 87 : AREA=     11.21 : EXTERNAL : ORI=S1_U : FSKY=0.5
WINDOW=WIN_S_SHD  : SURF=128 : AREA=      3.25 : EXTERNAL : ORI=S1_U : FSKY=0.5 : ESHADE=INPUT 1*WIN_EXT_SHADE
WALL  =EXTWALL    : SURF= 88 : AREA=      2.13 : EXTERNAL : ORI=W1_U : FSKY=0.5
WALL  =EXTWALL    : SURF= 89 : AREA=      2.13 : EXTERNAL : ORI=E1_U : FSKY=0.5
WALL  =EXTWALL    : SURF= 90 : AREA=      7.85 : EXTERNAL : ORI=S2_U : FSKY=0.5
WINDOW=WIN_S_SHD  : SURF=129 : AREA=      7.25 : EXTERNAL : ORI=S2_U : FSKY=0.5 : ESHADE=INPUT 1*WIN_EXT_SHADE
WALL  =ROOF       : SURF= 91 : AREA=      4.42 : EXTERNAL : ORI=E_ROOF : FSKY=0.707
WALL  =ROOF       : SURF= 92 : AREA=      4.42 : EXTERNAL : ORI=W_ROOF : FSKY=0.707
WALL  =INTWALL    : SURF= 93 : AREA=      37.1 : ADJACENT=MASTERBED : ADJ_SURF=94 : FRONT
 REGIME
 GAIN        = PERS_ISO04 : SCALE= INPUT 1*PEO_2NDLIVING : GEOPOS= 0
 GAIN        = LIGHTS     : SCALE= INPUT 1*LGT_2NDLIVING : GEOPOS= 0
 GAIN        = EQUIP      : SCALE= INPUT 1*EQP_2NDLIVING : GEOPOS= 0
 GAIN        = LATENT     : SCALE= INPUT 1*LAT_2NDLIVING : GEOPOS= 0
 INFILTRATION= INFIL009
 VENTILATION = VENT_2NDLIV
 CAPACITANCE = 3241.3  : VOLUME= 270.11  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  GARAGE  /  A i r n o d e  GARAGE
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE GARAGE
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
AIRNODE GARAGE
WALL  =EXTWALL    : SURF= 95 : AREA=    18.212 : EXTERNAL : ORI=NORTH : FSKY=0.5
WINDOW=WIN_NWE    : SURF=153 : AREA=     0.929 : EXTERNAL : ORI=NORTH : FSKY=0.5
WINDOW=WIN_NWE    : SURF=154 : AREA=     0.929 : EXTERNAL : ORI=NORTH : FSKY=0.5
WALL  =EXTWALL    : SURF= 96 : AREA=    21.552 : EXTERNAL : ORI=WEST : FSKY=0.5
WINDOW=WIN_NWE    : SURF=155 : AREA=     0.929 : EXTERNAL : ORI=WEST : FSKY=0.5
WINDOW=WIN_NWE    : SURF=156 : AREA=     0.929 : EXTERNAL : ORI=WEST : FSKY=0.5
WALL  =EXTWALL    : SURF= 97 : AREA=     23.41 : EXTERNAL : ORI=E_GARAGE_D : FSKY=0.5
WALL  =EXTWALL    : SURF= 98 : AREA=     20.07 : EXTERNAL : ORI=S_GARAGE : FSKY=0.5
WALL  =FLOOR      : SURF=105 : AREA=     60.63 : ADJACENT=OFFICE : ADJ_SURF=106 : FRONT
WALL  =SLAB_GARAGE : SURF=107 : AREA=     60.63 : BOUNDARY=INPUT 1*TIN_SLAB_GARAGE
 REGIME
 GAIN        = PERS_ISO04 : SCALE= INPUT 1*PEO_GARAGE : GEOPOS= 0
 GAIN        = LIGHTS     : SCALE= INPUT 1*LGT_GARAGE : GEOPOS= 0
 GAIN        = EQUIP      : SCALE= INPUT 1*EQP_GARAGE : GEOPOS= 0
 GAIN        = LATENT     : SCALE= INPUT 1*LAT_GARAGE : GEOPOS= 0
 INFILTRATION= INFIL011
 CAPACITANCE = 1995.8  : VOLUME= 166.32  : TINITIAL= 10      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OFFICE  /  A i r n o d e  OFFICE
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OFFICE
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
AIRNODE OFFICE
WALL  =ROOF       : SURF= 99 : AREA=     34.89 : EXTERNAL : ORI=S_GARAGE_ROOF : FSKY=0.5
WALL  =ROOF       : SURF=100 : AREA=     34.89 : EXTERNAL : ORI=N_GARAGE_ROOF : FSKY=0.5
WALL  =EXTWALL    : SURF=101 : AREA=    17.796 : EXTERNAL : ORI=NORTH : FSKY=0.5
WINDOW=WIN_NWE    : SURF=148 : AREA=     0.557 : EXTERNAL : ORI=NORTH : FSKY=0.5
WINDOW=WIN_NWE    : SURF=149 : AREA=     0.557 : EXTERNAL : ORI=NORTH : FSKY=0.5
WINDOW=WIN_NWE    : SURF=150 : AREA=      1.16 : EXTERNAL : ORI=NORTH : FSKY=0.5
WALL  =EXTWALL    : SURF=102 : AREA=     13.18 : EXTERNAL : ORI=S_GARAGE : FSKY=0.5
WINDOW=WIN_S_SHD  : SURF=144 : AREA=      6.89 : EXTERNAL : ORI=S_GARAGE : FSKY=0.5 : ESHADE=INPUT 1*WIN_EXT_SHADE
WALL  =EXTWALL    : SURF=103 : AREA=    30.652 : EXTERNAL : ORI=WEST : FSKY=0.5
WINDOW=WIN_NWE    : SURF=151 : AREA=     0.929 : EXTERNAL : ORI=WEST : FSKY=0.5
WINDOW=WIN_NWE    : SURF=152 : AREA=     0.929 : EXTERNAL : ORI=WEST : FSKY=0.5
WALL  =EXTWALL    : SURF=104 : AREA=    29.723 : EXTERNAL : ORI=E_GARAGE : FSKY=0.5
WINDOW=WIN_NWE    : SURF=145 : AREA=     0.929 : EXTERNAL : ORI=E_GARAGE : FSKY=0.5
WINDOW=WIN_NWE    : SURF=146 : AREA=     0.929 : EXTERNAL : ORI=E_GARAGE : FSKY=0.5
WINDOW=WIN_NWE    : SURF=147 : AREA=     0.929 : EXTERNAL : ORI=E_GARAGE : FSKY=0.5
WALL  =FLOOR      : SURF=106 : AREA=     60.63 : ADJACENT=GARAGE : ADJ_SURF=105 : BACK
 REGIME
 GAIN        = PERS_ISO04 : SCALE= INPUT 1*PEO_OFFICE : GEOPOS= 0
 GAIN        = LIGHTS     : SCALE= INPUT 1*LGT_OFFICE : GEOPOS= 0
 GAIN        = EQUIP      : SCALE= INPUT 1*EQP_OFFICE : GEOPOS= 0
 GAIN        = LATENT     : SCALE= INPUT 1*LAT_OFFICE : GEOPOS= 0
 INFILTRATION= INFIL010
 VENTILATION = VENT_OFFICE
 CAPACITANCE = 2795    : VOLUME= 232.92  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  PORCH  /  A i r n o d e  PORCH
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE PORCH
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
AIRNODE PORCH
WALL  =EXT_FLOOR  : SURF=134 : AREA=      9.54 : EXTERNAL : ORI=S_UNDERPORCH : FSKY=0.5
WALL  =EXTWALL_ADJ : SURF=135 : AREA=     13.43 : ADJACENT=LIVING : ADJ_SURF=64 : BACK
WALL  =EXTWALL_ADJ : SURF=136 : AREA=      4.14 : ADJACENT=LIVING : ADJ_SURF=65 : BACK
WALL  =PORCH_ROOF : SURF=137 : AREA=      9.54 : EXTERNAL : ORI=S_PORCH_ROOF : FSKY=0.5
WALL  =EXTWALL    : SURF=138 : AREA=      6.69 : EXTERNAL : ORI=S2_U : FSKY=0.5
WINDOW=WIN_NWE    : SURF=139 : AREA=         5 : EXTERNAL : ORI=S2_U : FSKY=0.5
WALL  =EXTWALL    : SURF=140 : AREA=       2.9 : EXTERNAL : ORI=WEST : FSKY=0.5
WINDOW=WIN_NWE    : SURF=141 : AREA=      1.75 : EXTERNAL : ORI=WEST : FSKY=0.5
WALL  =EXTWALL    : SURF=142 : AREA=      0.55 : EXTERNAL : ORI=E2_D : FSKY=0.5
WINDOW=WIN_NWE    : SURF=143 : AREA=      0.25 : EXTERNAL : ORI=E2_D : FSKY=0.5
 REGIME
 INFILTRATION= INFIL012
 CAPACITANCE = 273.6   : VOLUME= 22.8    : TINITIAL= 10      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
OUTPUTS
 TRANSFER : TIMEBASE=1.000
 DEFAULT
 AIRNODES = STOR GAME DINING LIVING WEIGHTS 1STFLOORBED 1STFLOOR_NWAREA MASTERBED 2NDFLOORBED 2NDFLOORLIVING GARAGE OFFICE 
 NTYPES =   9 : RELHUM - relativ humidity of airnode air
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  E n d
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
WINDOW 4.1  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 15 WINDOW LIB
Desc        : Single, 5.8
Window ID   : 1001
Tilt        : 90.0
Glazings    : 1
Frame       : 11                       2.270
Spacer      :  5 Class5                0.000   1.000   0.000
Total Height: 1219.2 mm
Total Width :  914.4 mm
Glass Height: 1079.5 mm
Glass Width :  774.7 mm
Mullion     : None
Gap        Thick   Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.830 0.829 0.827 0.823 0.813 0.792 0.744 0.632 0.384 0.000 0.749
Abs1  0.095 0.096 0.098 0.101 0.105 0.109 0.114 0.117 0.114 0.000 0.106
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.075 0.074 0.075 0.076 0.082 0.099 0.142 0.251 0.502 1.000 0.135
Rbsol 0.075 0.074 0.075 0.076 0.082 0.099 0.142 0.251 0.502 1.000 0.135
Tvis  0.901 0.901 0.900 0.897 0.890 0.871 0.824 0.706 0.441 0.000 0.823
Rfvis 0.081 0.081 0.082 0.083 0.090 0.108 0.155 0.271 0.536 1.000 0.146
Rbvis 0.081 0.081 0.082 0.083 0.090 0.108 0.155 0.271 0.536 1.000 0.146
SHGC  0.855 0.855 0.853 0.849 0.841 0.821 0.774 0.663 0.414 0.000 0.777
SC: 0.78
Layer ID#         9052        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)      4.0        0        0        0        0        0
Cond(W/m2-C     ) 225.0        0        0        0        0        0
Spectral File     None     None     None     None     None     None
Overall and Center of Glass Ig U-values (W/m2-C)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-C)
0        0.00  12.25  3.42  8.23  5.27 5.27  4.95 4.95  4.94 4.94  5.53 5.53
0        6.71  25.47  3.33  8.29  6.26 6.26  5.73 5.73  5.68 5.68  6.46 6.46
783        0.00  12.25  3.49  8.17  5.25 5.25  4.58 4.58  5.24 5.24  5.66 5.66
783        6.71  25.47  3.37  8.27  6.25 6.25  5.53 5.53  5.95 5.95  6.57 6.57
WINDOW 4.1  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 15 WINDOW LIB
Desc        : Insulating, 2.8
Window ID   : 1302
Tilt        : 90.0
Glazings    : 2
Frame       : 11                       2.270
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 4639.7 mm
Total Width : 2639.7 mm
Glass Height: 4500.0 mm
Glass Width : 2500.0 mm
Mullion     : None
Gap        Thick   Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       16.0 0.02410  7.600  1.730 10.000  1.290 -0.0044  0.720 0.00180
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.693 0.692 0.688 0.681 0.666 0.633 0.565 0.426 0.197 0.000 0.590
Abs1  0.101 0.102 0.104 0.107 0.112 0.118 0.126 0.137 0.143 0.000 0.116
Abs2  0.080 0.080 0.081 0.083 0.086 0.087 0.087 0.079 0.058 0.000 0.082
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.126 0.126 0.126 0.128 0.137 0.161 0.223 0.358 0.601 1.000 0.202
Rbsol 0.126 0.126 0.126 0.128 0.137 0.161 0.223 0.358 0.601 1.000 0.202
Tvis  0.817 0.816 0.815 0.811 0.799 0.768 0.695 0.538 0.273 0.000 0.714
Rfvis 0.148 0.148 0.148 0.151 0.162 0.191 0.262 0.417 0.682 1.000 0.236
Rbvis 0.148 0.148 0.148 0.151 0.162 0.191 0.262 0.417 0.682 1.000 0.236
SHGC  0.755 0.754 0.752 0.746 0.733 0.703 0.635 0.493 0.252 0.000 0.655
SC: 0.69
Layer ID#         9052     9052        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-C     ) 225.0    225.0        0        0        0        0
Spectral File     None     None     None     None     None     None
Overall and Center of Glass Ig U-values (W/m2-C)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-C)
0        0.00  12.25  3.29  7.89  2.56 2.56  2.56 2.56  2.64 2.64  2.85 2.85
0        6.71  25.47  3.24  7.93  2.77 2.77  2.75 2.75  2.83 2.83  3.07 3.07
783        0.00  12.25  3.40  7.49  2.58 2.58  2.72 2.72  2.87 2.87  3.01 3.01
783        6.71  25.47  3.31  7.64  2.80 2.80  2.88 2.88  3.07 3.07  3.22 3.22
WINDOW 4.1  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 15 WINDOW LIB
Desc        : Insulating,Ar, 1.4 71/59
Window ID   : 2001
Tilt        : 90.0
Glazings    : 2
Frame       : 11                       2.270
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1219.2 mm
Total Width :  914.4 mm
Glass Height: 1079.5 mm
Glass Width :  774.7 mm
Mullion     : None
Gap        Thick   Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     16.0 0.01620  5.000  2.110  6.300  1.780 -0.0060  0.680 0.00066
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.426 0.428 0.422 0.413 0.402 0.380 0.333 0.244 0.113 0.000 0.354
Abs1  0.118 0.118 0.120 0.123 0.129 0.135 0.142 0.149 0.149 0.000 0.132
Abs2  0.190 0.192 0.198 0.201 0.200 0.199 0.199 0.185 0.117 0.000 0.191
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.266 0.262 0.260 0.262 0.269 0.286 0.326 0.422 0.621 1.000 0.314
Rbsol 0.215 0.209 0.207 0.210 0.219 0.237 0.272 0.356 0.560 0.999 0.260
Tvis  0.706 0.710 0.701 0.688 0.670 0.635 0.556 0.403 0.188 0.000 0.590
Rfvis 0.121 0.115 0.114 0.118 0.132 0.163 0.228 0.376 0.649 1.000 0.203
Rbvis 0.103 0.096 0.093 0.096 0.108 0.132 0.179 0.286 0.520 0.999 0.162
SHGC  0.589 0.593 0.591 0.586 0.574 0.551 0.505 0.405 0.218 0.000 0.518
SC: 0.55
Layer ID#         9052     9065        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.140        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-C     ) 225.0    225.0        0        0        0        0
Spectral File     None     None     None     None     None     None
Overall and Center of Glass Ig U-values (W/m2-C)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-C)
0        0.00  12.25  3.25  7.62  1.54 1.54  1.31 1.31  1.35 1.35  1.47 1.47
0        6.71  25.47  3.21  7.64  1.62 1.62  1.36 1.36  1.40 1.40  1.53 1.53
783        0.00  12.25  3.39  7.99  1.69 1.69  1.54 1.54  1.51 1.51  1.54 1.54
783        6.71  25.47  3.30  7.81  1.79 1.79  1.63 1.63  1.58 1.58  1.59 1.59
WINDOW 4.1  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 15 WINDOW LIB
Desc        : Insulating,Kr, 1.1 71/60
Window ID   : 2303
Tilt        : 90.0
Glazings    : 2
Frame       : 11                       2.270
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 4639.7 mm
Total Width : 2639.7 mm
Glass Height: 4500.0 mm
Glass Width : 2500.0 mm
Mullion     : None
Gap        Thick   Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Krypton   16.0 0.00860  2.800  2.280  7.500  3.740 -0.0137  0.660 0.00002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.426 0.428 0.422 0.413 0.402 0.380 0.333 0.244 0.113 0.000 0.354
Abs1  0.118 0.118 0.120 0.123 0.129 0.135 0.142 0.149 0.149 0.000 0.132
Abs2  0.190 0.192 0.198 0.201 0.200 0.199 0.199 0.185 0.117 0.000 0.191
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.266 0.262 0.260 0.262 0.269 0.286 0.326 0.422 0.621 1.000 0.314
Rbsol 0.215 0.209 0.207 0.210 0.219 0.237 0.272 0.356 0.560 0.999 0.260
Tvis  0.706 0.710 0.701 0.688 0.670 0.635 0.556 0.403 0.188 0.000 0.590
Rfvis 0.121 0.115 0.114 0.118 0.132 0.163 0.228 0.376 0.649 1.000 0.203
Rbvis 0.103 0.096 0.093 0.096 0.108 0.132 0.179 0.286 0.520 0.999 0.162
SHGC  0.598 0.602 0.601 0.596 0.583 0.561 0.514 0.414 0.222 0.000 0.528
SC: 0.56
Layer ID#         9052     9066        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.070        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-C     ) 225.0    225.0        0        0        0        0
Spectral File     None     None     None     None     None     None
Overall and Center of Glass Ig U-values (W/m2-C)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-C)
0        0.00  12.25  3.23  7.54  1.31 1.31  0.90 0.90  0.84 0.84  1.15 1.15
0        6.71  25.47  3.21  7.56  1.38 1.38  0.92 0.92  0.86 0.86  1.19 1.19
783        0.00  12.25  3.38  8.15  1.46 1.46  1.23 1.23  1.10 1.10  0.93 0.93
783        6.71  25.47  3.29  8.04  1.54 1.54  1.31 1.31  1.19 1.19  0.94 0.94
WINDOW 4.1  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 15 WINDOW LIB
Desc        : Insulating,Kr, 1.1 74/63
Window ID   : 2306
Tilt        : 90.0
Glazings    : 2
Frame       : 11                       2.270
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 4639.7 mm
Total Width : 2639.7 mm
Glass Height: 4500.0 mm
Glass Width : 2500.0 mm
Mullion     : None
Gap        Thick   Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Krypton   16.0 0.00860  2.800  2.280  7.500  3.740 -0.0137  0.660 0.00002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.448 0.436 0.412 0.360 0.263 0.121 0.000 0.384
Abs1  0.114 0.114 0.116 0.120 0.125 0.132 0.139 0.146 0.147 0.000 0.128
Abs2  0.186 0.188 0.195 0.199 0.198 0.197 0.199 0.186 0.118 0.000 0.189
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.237 0.232 0.231 0.233 0.241 0.260 0.303 0.406 0.614 1.000 0.289
Rbsol 0.179 0.172 0.170 0.173 0.183 0.202 0.239 0.328 0.542 0.999 0.227
Tvis  0.749 0.754 0.743 0.730 0.711 0.674 0.589 0.428 0.200 0.000 0.626
Rfvis 0.121 0.115 0.114 0.118 0.132 0.163 0.228 0.376 0.649 1.000 0.203
Rbvis 0.109 0.102 0.099 0.102 0.115 0.140 0.188 0.296 0.529 0.999 0.170
SHGC  0.632 0.636 0.635 0.629 0.616 0.592 0.542 0.434 0.232 0.000 0.557
SC: 0.59
Layer ID#         9052     9056        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.060        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-C     ) 225.0    225.0        0        0        0        0
Spectral File     None     None     None     None     None     None
Overall and Center of Glass Ig U-values (W/m2-C)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-C)
0        0.00  12.25  3.23  7.54  1.29 1.29  0.86 0.86  0.80 0.80  1.12 1.12
0        6.71  25.47  3.21  7.55  1.35 1.35  0.89 0.89  0.81 0.81  1.15 1.15
783        0.00  12.25  3.37  8.14  1.43 1.43  1.20 1.20  1.06 1.06  0.89 0.89
783        6.71  25.47  3.29  8.03  1.52 1.52  1.27 1.27  1.14 1.14  0.89 0.89
WINDOW 4.1  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 15 WINDOW LIB
Desc        : Insulating, 0.7, Krypton
Window ID   : 4001
Tilt        : 90.0
Glazings    : 3
Frame       : 11                       2.270
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1219.2 mm
Total Width :  914.4 mm
Glass Height: 1079.5 mm
Glass Width :  774.7 mm
Mullion     : None
Gap        Thick   Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Krypton    8.0 0.00860  2.800  2.280  7.500  3.740 -0.0137  0.660 0.00002
2 Krypton    8.0 0.00860  2.800  2.280  7.500  3.740 -0.0137  0.660 0.00002
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.268 0.270 0.263 0.253 0.243 0.223 0.183 0.116 0.042 0.000 0.207
Abs1  0.327 0.330 0.339 0.345 0.347 0.351 0.367 0.380 0.313 0.001 0.347
Abs2  0.066 0.066 0.067 0.068 0.070 0.071 0.070 0.064 0.051 0.000 0.067
Abs3  0.108 0.110 0.112 0.113 0.110 0.107 0.101 0.082 0.041 0.000 0.100
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.231 0.223 0.220 0.221 0.230 0.247 0.279 0.357 0.554 0.999 0.269
Rbsol 0.231 0.223 0.220 0.221 0.230 0.247 0.279 0.357 0.554 0.999 0.269
Tvis  0.625 0.632 0.615 0.595 0.570 0.523 0.425 0.265 0.097 0.000 0.484
Rfvis 0.137 0.125 0.121 0.125 0.142 0.172 0.226 0.336 0.554 0.999 0.199
Rbvis 0.137 0.125 0.121 0.125 0.142 0.172 0.226 0.336 0.554 0.999 0.199
SHGC  0.407 0.412 0.406 0.398 0.387 0.365 0.319 0.233 0.112 0.000 0.341
SC: 0.39
Layer ID#         9059F    9052     9060        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.840    0.840    0.070        0        0        0
Emis B           0.070    0.840    0.840        0        0        0
Thickness(mm)      4.0      4.0      4.0        0        0        0
Cond(W/m2-C     ) 225.0    225.0    225.0        0        0        0
Spectral File     None     None     None     None     None     None
Overall and Center of Glass Ig U-values (W/m2-C)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-C)
0        0.00  12.25  3.20  7.17  0.63 0.63  0.65 0.65  0.67 0.67  0.69 0.69
0        6.71  25.47  3.19  7.18  0.64 0.64  0.66 0.66  0.68 0.68  0.71 0.71
783        0.00  12.25  3.55  8.29  0.72 0.72  0.74 0.74  0.77 0.77  0.79 0.79
783        6.71  25.47  3.38  8.21  0.74 0.74  0.75 0.75  0.77 0.77  0.79 0.79
WINDOW 4.1  TRNSYS 15 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 15 WINDOW LIB
Desc        : Double,Low-e
Window ID   : 4001001
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al no break          10.790
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1219.2 mm
Total Width :  914.4 mm
Glass Height: 1104.9 mm
Glass Width :  800.1 mm
Mullion     : None
Gap        Thick   Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.7 0.02410  7.600  1.730 10.000  1.290 -0.0044  0.720 0.00180
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.544 0.548 0.539 0.529 0.514 0.486 0.426 0.312 0.145 0.000 0.453
Abs1  0.187 0.190 0.200 0.207 0.210 0.218 0.242 0.273 0.248 0.001 0.221
Abs2  0.048 0.049 0.049 0.050 0.051 0.052 0.050 0.045 0.033 0.000 0.048
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.220 0.214 0.212 0.214 0.224 0.244 0.282 0.371 0.574 0.999 0.268
Rbsol 0.236 0.231 0.230 0.232 0.241 0.261 0.307 0.414 0.629 1.000 0.291
Tvis  0.769 0.774 0.763 0.749 0.730 0.692 0.605 0.440 0.205 0.000 0.642
Rfvis 0.138 0.131 0.128 0.131 0.143 0.168 0.217 0.323 0.549 0.999 0.197
Rbvis 0.127 0.120 0.119 0.124 0.138 0.168 0.233 0.379 0.650 1.000 0.208
SHGC  0.597 0.600 0.593 0.584 0.570 0.544 0.485 0.368 0.190 0.000 0.508
SC: 0.69
Layer ID#          400        1        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.100    0.840        0        0        0        0
Thickness(mm)      3.0      2.5        0        0        0        0
Cond(W/m2-C     ) 300.0    360.0        0        0        0        0
Spectral File     None     None     None     None     None     None
Overall and Center of Glass Ig U-values (W/m2-C)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-C)
0        0.00  12.25  3.25  7.68  1.70 1.70  1.65 1.65  1.69 1.69  1.78 1.78
0        6.71  25.47  3.22  7.71  1.81 1.81  1.73 1.73  1.76 1.76  1.86 1.86
783        0.00  12.25  3.42  7.08  1.67 1.67  1.74 1.74  1.80 1.80  1.86 1.86
783        6.71  25.47  3.32  7.30  1.80 1.80  1.80 1.80  1.87 1.87  1.93 1.93
WINDOW 4.1  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 15 WINDOW LIB
Desc        : Insulating, 0.7, Krypton
Window ID   : 4101
Tilt        : 90.0
Glazings    : 3
Frame       : 11                       2.270
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1639.7 mm
Total Width : 1239.3 mm
Glass Height: 1500.0 mm
Glass Width : 1100.0 mm
Mullion     : None
Gap        Thick   Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Krypton    8.0 0.00860  2.800  2.280  7.500  3.740 -0.0137  0.660 0.00002
2 Krypton    8.0 0.00860  2.800  2.280  7.500  3.740 -0.0137  0.660 0.00002
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.268 0.270 0.263 0.253 0.243 0.223 0.183 0.116 0.042 0.000 0.207
Abs1  0.327 0.330 0.339 0.345 0.347 0.351 0.367 0.380 0.313 0.001 0.347
Abs2  0.066 0.066 0.067 0.068 0.070 0.071 0.070 0.064 0.051 0.000 0.067
Abs3  0.108 0.110 0.112 0.113 0.110 0.107 0.101 0.082 0.041 0.000 0.100
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.231 0.223 0.220 0.221 0.230 0.247 0.279 0.357 0.554 0.999 0.269
Rbsol 0.231 0.223 0.220 0.221 0.230 0.247 0.279 0.357 0.554 0.999 0.269
Tvis  0.625 0.632 0.615 0.595 0.570 0.523 0.425 0.265 0.097 0.000 0.484
Rfvis 0.137 0.125 0.121 0.125 0.142 0.172 0.226 0.336 0.554 0.999 0.199
Rbvis 0.137 0.125 0.121 0.125 0.142 0.172 0.226 0.336 0.554 0.999 0.199
SHGC  0.407 0.412 0.406 0.398 0.387 0.365 0.319 0.233 0.112 0.000 0.341
SC: 0.39
Layer ID#         9059F    9052     9060        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.840    0.840    0.070        0        0        0
Emis B           0.070    0.840    0.840        0        0        0
Thickness(mm)      4.0      4.0      4.0        0        0        0
Cond(W/m2-C     ) 225.0    225.0    225.0        0        0        0
Spectral File     None     None     None     None     None     None
Overall and Center of Glass Ig U-values (W/m2-C)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-C)
0        0.00  12.25  3.20  7.17  0.63 0.63  0.65 0.65  0.67 0.67  0.69 0.69
0        6.71  25.47  3.19  7.18  0.64 0.64  0.66 0.66  0.68 0.68  0.71 0.71
783        0.00  12.25  3.55  8.29  0.72 0.72  0.74 0.74  0.77 0.77  0.79 0.79
783        6.71  25.47  3.38  8.21  0.74 0.74  0.75 0.75  0.77 0.77  0.79 0.79
Window 5.2a  v5.2.17a  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : DOE-2 WINDOW LIB
Desc        : default
Window ID   : 4444
Tilt        : 90.0
Glazings    : 4
Frame       :  2 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air (5%)   9.6 0.00919  3.001  2.333  7.704  3.616 -0.0128  0.664 0.00002
2 Air (5%)   9.6 0.00919  3.001  2.333  7.704  3.616 -0.0128  0.664 0.00002
3 Air (5%)   9.6 0.00919  3.001  2.333  7.704  3.616 -0.0128  0.664 0.00002
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.167 0.171 0.162 0.152 0.142 0.124 0.090 0.044 0.010 0.000 0.116
Abs1  0.258 0.260 0.267 0.271 0.273 0.277 0.288 0.297 0.244 0.001 0.272
Abs2  0.105 0.106 0.109 0.111 0.111 0.112 0.114 0.108 0.072 0.000 0.108
Abs3  0.069 0.070 0.072 0.072 0.071 0.070 0.066 0.054 0.027 0.000 0.065
Abs4  0.045 0.046 0.047 0.047 0.045 0.042 0.037 0.025 0.008 0.000 0.039
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.356 0.347 0.344 0.346 0.358 0.375 0.404 0.472 0.638 0.999 0.390
Rbsol 0.452 0.443 0.440 0.442 0.452 0.468 0.493 0.552 0.693 0.999 0.479
Tvis  0.402 0.412 0.391 0.367 0.342 0.298 0.216 0.104 0.024 0.000 0.280
Rfvis 0.086 0.069 0.064 0.070 0.091 0.124 0.175 0.282 0.516 0.999 0.148
Rbvis 0.077 0.059 0.054 0.060 0.082 0.115 0.166 0.274 0.509 0.999 0.139
SHGC  0.289 0.295 0.289 0.280 0.268 0.247 0.208 0.142 0.063 0.000 0.232
SC: 0.33
Layer ID#         2011     1511     1511     2011        0        0
Tir              0.000    0.000    0.000    0.000        0        0
Emis F           0.840    0.127    0.127    0.840        0        0
Emis B           0.042    0.109    0.109    0.042        0        0
Thickness(mm)      3.0      0.1      0.1      3.0        0        0
Cond(W/m2-K     ) 336.7    1839.7    1839.7    336.7        0        0
Spectral File  EE272-3.CIG   HMTC88.SWT   HMTC88.SWT  EE272-3.CIG         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.21  2.29  0.35 0.35  0.34 0.34  0.34 0.34  0.37 0.37
0        6.71  30.84  3.18  2.31  0.37 0.37  0.35 0.35  0.35 0.35  0.38 0.38
783        0.00   4.00  3.92  3.22  0.35 0.35  0.34 0.34  0.34 0.34  0.37 0.37
783        6.71  30.84  3.34  3.09  0.37 0.37  0.35 0.35  0.35 0.35  0.38 0.38
Window 5.2a  v5.2.17a  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : DOE-2 WINDOW LIB
Desc        : default
Window ID   : 4446
Tilt        : 90.0
Glazings    : 4
Frame       :  4 Wood                  2.270
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1360.3 mm
Glass Width : 1060.3 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air (5%)   9.5 0.00919  3.001  2.333  7.704  3.616 -0.0128  0.664 0.00002
2 Air (5%)   9.5 0.00919  3.001  2.333  7.704  3.616 -0.0128  0.664 0.00002
3 Air (5%)   9.5 0.00919  3.001  2.333  7.704  3.616 -0.0128  0.664 0.00002
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.170 0.121 0.119 0.116 0.111 0.102 0.083 0.051 0.016 0.000 0.094
Abs1  0.277 0.321 0.329 0.335 0.335 0.337 0.349 0.352 0.279 0.001 0.331
Abs2  0.090 0.028 0.028 0.029 0.029 0.029 0.029 0.026 0.020 0.000 0.028
Abs3  0.043 0.021 0.021 0.021 0.021 0.021 0.019 0.016 0.010 0.000 0.019
Abs4  0.006 0.002 0.002 0.002 0.002 0.002 0.002 0.002 0.001 0.000 0.002
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.413 0.507 0.500 0.498 0.502 0.508 0.518 0.553 0.674 0.999 0.516
Rbsol 0.421 0.630 0.627 0.624 0.621 0.623 0.637 0.675 0.753 1.000 0.633
Tvis  0.424 0.392 0.385 0.375 0.359 0.329 0.267 0.163 0.050 0.000 0.303
Rfvis 0.202 0.243 0.236 0.235 0.243 0.261 0.294 0.368 0.552 0.999 0.282
Rbvis 0.235 0.324 0.324 0.326 0.336 0.363 0.423 0.547 0.740 1.000 0.395
SHGC  0.240 0.153 0.151 0.148 0.144 0.134 0.114 0.079 0.036 0.000 0.125
SC: 0.24
Layer ID#         2011     1510     1510      102        0        0
Tir              0.000    0.000    0.000    0.000        0        0
Emis F           0.840    0.755    0.755    0.840        0        0
Emis B           0.042    0.055    0.055    0.840        0        0
Thickness(mm)      3.0      0.1      0.1      3.0        0        0
Cond(W/m2-K     ) 336.7    1839.7    1839.7    328.1        0        0
Spectral File  EE272-3.CIG   HMSC75.SWT   HMSC75.SWT  CLEAR_3.DAT         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.21  6.41  0.38 0.38  0.39 0.39  0.40 0.40  0.41 0.41
0        6.71  30.84  3.18  6.43  0.40 0.40  0.40 0.40  0.41 0.41  0.42 0.42
783        0.00   4.00  3.90  7.08  0.38 0.38  0.39 0.39  0.40 0.40  0.41 0.41
783        6.71  30.84  3.34  6.84  0.40 0.40  0.40 0.40  0.41 0.41  0.42 0.42
Window 5.2a  v5.2.17a  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : DOE-2 WINDOW LIB
Desc        : default
Window ID   : 4447
Tilt        : 90.0
Glazings    : 4
Frame       :  4 Wood                  2.270
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1360.3 mm
Glass Width : 1060.3 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air (5%)   9.5 0.00919  3.001  2.333  7.704  3.616 -0.0128  0.664 0.00002
2 Air (5%)   9.5 0.00919  3.001  2.333  7.704  3.616 -0.0128  0.664 0.00002
3 Air (5%)   9.5 0.00919  3.001  2.333  7.704  3.616 -0.0128  0.664 0.00002
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.382 0.381 0.376 0.369 0.358 0.333 0.274 0.173 0.061 0.000 0.304
Abs1  0.121 0.122 0.124 0.127 0.132 0.139 0.146 0.153 0.148 0.000 0.135
Abs2  0.112 0.112 0.115 0.116 0.115 0.113 0.113 0.106 0.073 0.000 0.110
Abs3  0.056 0.056 0.058 0.058 0.058 0.057 0.056 0.051 0.032 0.000 0.054
Abs4  0.029 0.029 0.030 0.030 0.030 0.030 0.028 0.021 0.011 0.000 0.027
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.300 0.299 0.299 0.300 0.307 0.328 0.383 0.495 0.675 1.000 0.360
Rbsol 0.286 0.284 0.284 0.285 0.293 0.315 0.372 0.487 0.672 1.000 0.347
Tvis  0.641 0.641 0.633 0.623 0.607 0.566 0.467 0.296 0.107 0.000 0.515
Rfvis 0.212 0.211 0.212 0.217 0.231 0.269 0.357 0.519 0.741 1.000 0.312
Rbvis 0.219 0.217 0.218 0.223 0.237 0.275 0.362 0.522 0.742 1.000 0.317
SHGC  0.500 0.500 0.497 0.492 0.481 0.454 0.393 0.280 0.130 0.000 0.419
SC: 0.48
Layer ID#          102     1506     1506      102        0        0
Tir              0.000    0.000    0.000    0.000        0        0
Emis F           0.840    0.122    0.122    0.840        0        0
Emis B           0.840    0.755    0.755    0.840        0        0
Thickness(mm)      3.0      0.1      0.1      3.0        0        0
Cond(W/m2-K     ) 328.1    1839.7    1839.7    328.1        0        0
Spectral File  CLEAR_3.DAT     HM88.SWT     HM88.SWT  CLEAR_3.DAT         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.23  6.55  0.57 0.57  0.59 0.59  0.62 0.62  0.64 0.64
0        6.71  30.84  3.19  6.57  0.61 0.61  0.62 0.62  0.65 0.65  0.68 0.68
783        0.00   4.00  3.63  7.41  0.57 0.57  0.59 0.59  0.62 0.62  0.64 0.64
783        6.71  30.84  3.28  7.26  0.61 0.61  0.62 0.62  0.65 0.65  0.68 0.68
*** END OF LIBRARY ***
***************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis
***************************************************************************************************
  1001   Single, 5.8                              4                5.68  0.855  0.83  0.075  0.901
  1302   Insulating, 2.8                          4/16/4           2.83  0.755  0.693  0.126  0.817
  2001   Insulating,Ar, 1.4 71/59                 4/16/4           1.4  0.589  0.426  0.266  0.706
  2303   Insulating,Kr, 1.1 71/60                 4/16/4           0.86  0.598  0.426  0.266  0.706
  2306   Insulating,Kr, 1.1 74/63                 4/16/4           0.81  0.632  0.462  0.237  0.749
  4001   Insulating, 0.7, Krypton                 4/8/4/8/4        0.68  0.407  0.268  0.231  0.625
4001001   Double,Low-e                             3/12.7/2.5       1.76  0.597  0.544  0.22  0.769
  4101   Insulating, 0.7, Krypton                 4/8/4/8/4        0.68  0.407  0.268  0.231  0.625
  4444   default                                  3/9.6/0.1/9.6/0.1/9.6/3  0.35  0.289  0.167  0.356  0.402
  4446   default                                  3/9.5/0.1/9.5/0.1/9.5/3  0.41  0.24  0.17  0.413  0.424
  4447   default                                  3/9.5/0.1/9.5/0.1/9.5/3  0.65  0.5  0.382  0.3  0.641
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_

_EXTENSION_BuildingGeometry_END_


_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_


_EXTENSION_ExternalShadingGeometry_START_

_EXTENSION_ExternalShadingGeometry_END_


_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_



