*****************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************
*  TRNBuild   2.0.200
*****************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING:   C:\Trnsys17\Examples\TESS Individual Components\Type1230 - Wall\LabModuleRSW.bui
*   GET BY WORKING WITH TRNBuild 1.0 for Windows
*****************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************
*
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=AEI LAB MODULE
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=D. BRADLEY, P. ERICKSON, AND M. WALTERS
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- alpha calculation -------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
LAYER GYPBOARD
 CONDUCTIVITY=   0.61 : CAPACITY=   0.84 : DENSITY=    800
LAYER 2X4STUDWALL
 CONDUCTIVITY=  1.695 : CAPACITY=  1.036 : DENSITY=   49.1
LAYER 2X6STUDWALL
 CONDUCTIVITY=   0.18 : CAPACITY=  0.871 : DENSITY=     47
LAYER POLYISO
 CONDUCTIVITY=  0.125 : CAPACITY=  1.214 : DENSITY=   28.8
LAYER FACEBRICK
 CONDUCTIVITY=   4.72 : CAPACITY=  0.921 : DENSITY= 1922.2
LAYER HVYCONCRETE
 CONDUCTIVITY=   4.72 : CAPACITY=  0.837 : DENSITY= 2242.6
LAYER PLYWOOD
 CONDUCTIVITY=  0.416 : CAPACITY=  1.214 : DENSITY=  544.6
LAYER POLYEURETHANE
 CONDUCTIVITY=  0.083 : CAPACITY=  1.591 : DENSITY=     24
LAYER BUILTUPROOF
 CONDUCTIVITY=  5.851 : CAPACITY=  1.465 : DENSITY= 1121.3
LAYER HOLLOWBLOCK
 CONDUCTIVITY=  3.776 : CAPACITY=  0.837 : DENSITY= 1105.3
LAYER AIRGAP
 RESISTANCE=    0.032
LAYER AIRLAYERVE
 RESISTANCE=     0.05
LAYER MDFBOARD
 CONDUCTIVITY=  0.648 : CAPACITY=   1.88 : DENSITY=    800
LAYER RIGIDINS
 CONDUCTIVITY=   0.18 : CAPACITY=   1.21 : DENSITY=    265
LAYER 3.5"METAL
 CONDUCTIVITY=   1.87 : CAPACITY=   0.84 : DENSITY=  490.6
LAYER 3"HLWTILE
 CONDUCTIVITY=  1.947 : CAPACITY=  0.837 : DENSITY= 1121.3
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
INPUTS ACHVENT TVENT RHVENT QLIGHTS NPEOPLE QEQUIP ACH_INF TSKIN T_HTSET RH_HTSET T_CLSET RH_CLSET
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  S c h e d u l e s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W a l l s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WALL INTWALL
 LAYERS   = GYPBOARD 2X4STUDWALL GYPBOARD 
 THICKNESS= 0.013    0.089       0.013    
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
WALL EXTWALL
 LAYERS   = GYPBOARD 3.5"METAL MDFBOARD 
 THICKNESS= 0.019    0.102     0.019    
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = VERTICAL : HBACK= 1.1811
WALL FLOOR
 LAYERS   = HVYCONCRETE 
 THICKNESS= 0.102       
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
WALL CEILING
 LAYERS   = 2X6STUDWALL PLYWOOD POLYEURETHANE BUILTUPROOF 
 THICKNESS= 0.14        0.016   0.076         0.095       
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.0001
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W i n d o w s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WINDOW DOUBLE
 WINID=2001 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0 : WHEIG=0 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.1 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  D e f a u l t  G a i n s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
GAIN PERS_ISO04
 CONVECTIVE=180 : RADIATIVE=90 : HUMIDITY=0.11
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O t h e r  G a i n s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
GAIN EQUIP
 CONVECTIVE=INPUT 1*QEQUIP : RADIATIVE=0 : HUMIDITY=0
GAIN LIGHTS
 CONVECTIVE=INPUT 0.9*QLIGHTS : RADIATIVE=INPUT 0.1*QLIGHTS : HUMIDITY=0
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
INFILTRATION LABINF
 AIRCHANGE=INPUT 1*ACH_INF
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
VENTILATION LABVENT
 TEMPERATURE=INPUT 1*TVENT
 AIRCHANGE=INPUT 1*ACHVENT
 HUMIDITY=INPUT 1*RHVENT
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
COOLING COOLLAB
 ON=INPUT 1*T_CLSET
 POWER=999999999
 HUMIDITY=INPUT 1*RH_CLSET
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
HEATING HEATLAB
 ON=INPUT 1*T_HTSET
 POWER=999999999
 HUMIDITY=INPUT 1*RH_HTSET
 RRAD=0
*
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONES LABMODULE
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS WEST
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  LABMODULE  /  A i r n o d e  LABMODULE
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE LABMODULE
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=MANUAL : FSOLAIR=0
AIRNODE LABMODULE
WALL  =INTWALL    : SURF=  1 : AREA=     43.68 : BOUNDARY=IDENTICAL
WALL  =INTWALL    : SURF=  2 : AREA=     43.68 : BOUNDARY=IDENTICAL
WALL  =INTWALL    : SURF=  3 : AREA=    92.937 : BOUNDARY=IDENTICAL
WALL  =EXTWALL    : SURF=  4 : AREA=    92.937 : BOUNDARY=INPUT 1*TSKIN
WALL  =FLOOR      : SURF=  6 : AREA=   436.803 : BOUNDARY=IDENTICAL
WALL  =CEILING    : SURF=  7 : AREA=   436.803 : BOUNDARY=IDENTICAL
 REGIME
 GAIN        = PERS_ISO04 : SCALE= INPUT 1*NPEOPLE : GEOPOS= 0
 GAIN        = EQUIP      : SCALE= 1 : GEOPOS= 0
 GAIN        = LIGHTS     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= LABINF
 VENTILATION = LABVENT
 COOLING     = COOLLAB
 HEATING     = HEATLAB
 CAPACITANCE = 15969.9 : VOLUME= 1330.83 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
OUTPUTS
 TRANSFER : TIMEBASE=1.000
 AIRNODES = LABMODULE 
 NTYPES =   1 : TAIR - air temperature of airnode
        =   9 : RELHUM - relativ humidity of airnode air
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        =  10 : QLATD - latent energy demand of airnode, humidification(-), dehumidifcation (+)
 AIRNODES = LABMODULE 
 NTYPES =  18 : SURF = 4,  : TSO - outside surface temperature
 AIRNODES = LABMODULE 
 NTYPES =  20 : SURF = 4,  : QCOMO - energy to the outside surface incl. conv. to the air and l-wave radiation to other surfaces or Tsky
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  E n d
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
WINDOW 4.1  TRNSYS 15 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 15 WINDOW LIB
Desc        : Double
Window ID   : 2001
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al no break          10.790
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1219.2 mm
Total Width :  914.4 mm
Glass Height: 1104.9 mm
Glass Width :  800.1 mm
Mullion     : None
Gap        Thick   Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.7 0.02410  7.600  1.730 10.000  1.290 -0.0044  0.720 0.00180
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.727 0.726 0.723 0.716 0.702 0.669 0.599 0.455 0.215 0.000 0.623
Abs1  0.080 0.081 0.082 0.085 0.089 0.094 0.101 0.110 0.117 0.000 0.093
Abs2  0.064 0.065 0.066 0.068 0.070 0.071 0.071 0.065 0.049 0.000 0.067
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.129 0.129 0.129 0.131 0.140 0.166 0.230 0.370 0.619 1.000 0.208
Rbsol 0.129 0.129 0.129 0.131 0.140 0.166 0.230 0.370 0.619 1.000 0.208
Tvis  0.817 0.816 0.815 0.811 0.799 0.768 0.695 0.538 0.273 0.000 0.714
Rfvis 0.148 0.148 0.148 0.151 0.162 0.191 0.262 0.417 0.682 1.000 0.236
Rbvis 0.148 0.148 0.148 0.151 0.162 0.191 0.262 0.417 0.682 1.000 0.236
SHGC  0.777 0.776 0.774 0.769 0.756 0.725 0.656 0.509 0.261 0.000 0.676
SC: 0.86
Layer ID#            1        1        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      2.5      2.5        0        0        0        0
Cond(W/m2-C     ) 360.0    360.0        0        0        0        0
Spectral File     None     None     None     None     None     None
Overall and Center of Glass Ig U-values (W/m2-C)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-C)
0        0.00  12.25  3.30  7.89  2.59 2.59  2.67 2.67  2.74 2.74  2.97 2.97
0        6.71  25.47  3.24  7.93  2.80 2.80  2.87 2.87  2.95 2.95  3.21 3.21
783        0.00  12.25  3.38  7.61  2.61 2.61  2.78 2.78  2.96 2.96  3.10 3.10
783        6.71  25.47  3.29  7.72  2.83 2.83  2.95 2.95  3.17 3.17  3.33 3.33
*** END OF LIBRARY ***
***************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis
***************************************************************************************************
  2001   Double                                   2.5/12.7/2.5     2.95  0.777  0.727  0.129  0.817
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_

_EXTENSION_BuildingGeometry_END_


_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_


_EXTENSION_ExternalShadingGeometry_START_

_EXTENSION_ExternalShadingGeometry_END_


_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_



